<!doctype html>
<html lang="es">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<meta name="description" content="Simulador de maniobras, patio 3D y cálculos de la Subestación Termales 115 kV (barra principal + transferencia).">
<link rel="icon" href="img/logo-eci.png">
<title>Simulador Termales 115 kV</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Barlow:wght@400;500;600&family=Barlow+Semi+Condensed:wght@500;600;700&family=IBM+Plex+Mono:wght@400;500&display=swap">
<style>
/* Layout: sala de control. Barra superior con configuración, área de patio (unifilar / 3D / datos) y columna lateral de operación. */
:root{
  --bg:#ffffff; --panel:#ffffff; --panel2:#f3f6fa; --ink:#14202b; --muted:#566373; --line:#d6dee7;
  --accent:#123f8c; --accent-ink:#ffffff; --red:#c4161c; --blue2:#e8eef8;
  --energ:#2160c4; --dead:#98a1a9; --earth:#b8781a; --closed:#c62828; --open:#2e7d32; --warn:#a35a00; --warnbg:#fff3e0;
  --sky:#d7e7f4; --cu:#b06a2c;
  --f-display:"Barlow Semi Condensed","Arial Narrow",system-ui,sans-serif;
  --f-body:"Barlow",system-ui,-apple-system,"Segoe UI",sans-serif;
  --f-mono:"IBM Plex Mono",ui-monospace,"SFMono-Regular",Menlo,monospace;
}
@media (prefers-color-scheme: dark){:root:not([data-theme="light"]){
  --bg:#13181b; --panel:#1b2125; --panel2:#20272c; --ink:#e2e7ea; --muted:#9aa5ad; --line:#323b42;
  --accent:#7fa8ff; --accent-ink:#0b1417; --red:#ff5a5f; --blue2:#1c2740;
  --energ:#5a9cff; --dead:#5c666e; --earth:#e2a53c; --closed:#ef5350; --open:#55b85a; --warn:#f0a648; --warnbg:#2c2216;
  --sky:#1d2a33; --cu:#d98b4a; color-scheme:dark }}
:root[data-theme="dark"]{
  --bg:#13181b; --panel:#1b2125; --panel2:#20272c; --ink:#e2e7ea; --muted:#9aa5ad; --line:#323b42;
  --accent:#7fa8ff; --accent-ink:#0b1417; --red:#ff5a5f; --blue2:#1c2740;
  --energ:#5a9cff; --dead:#5c666e; --earth:#e2a53c; --closed:#ef5350; --open:#55b85a; --warn:#f0a648; --warnbg:#2c2216;
  --sky:#1d2a33; --cu:#d98b4a; color-scheme:dark }
*{box-sizing:border-box}
[hidden]{display:none!important}
body{background:var(--bg);color:var(--ink);font-family:var(--f-body);font-size:15px;line-height:1.45}
button,select,input{font:inherit;color:inherit}
:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
.wrap{padding-left:max(16px,env(safe-area-inset-left,0px));padding-right:max(16px,env(safe-area-inset-right,0px));max-width:1560px;margin:0 auto}
header.top{background:var(--panel);border-bottom:1px solid var(--line);position:relative}
header.top::after{content:"";position:absolute;left:0;right:0;bottom:-1px;height:4px;background:linear-gradient(90deg,var(--accent) 0 72%,var(--red) 72% 100%)}
.hdr{display:flex;flex-wrap:wrap;align-items:center;gap:12px 22px;padding-block:14px 10px}
.logo{height:62px;width:auto;flex:none;background:#fff;border-radius:6px;padding:3px 6px}
.brand{display:flex;flex-direction:column;gap:2px;min-width:0;flex:1 1 320px}
.brand .kick{font-size:12.5px;color:var(--muted);letter-spacing:.04em}
.brand h1{margin:0;font-family:var(--f-display);font-size:clamp(24px,3.2vw,34px);line-height:1.05;font-weight:700;color:var(--accent);letter-spacing:.01em}
.brand h1 em{font-style:normal;color:var(--red)}
.brand .cfgline{font-size:14.5px;color:var(--ink)}.brand .cfgline b{color:var(--red);font-weight:600}
.hact{display:flex;gap:8px;flex-wrap:wrap;align-items:center}
.navrow{display:flex;align-items:flex-end;gap:12px;padding-block:0;flex-wrap:wrap}
.cfg{display:flex;align-items:center;gap:8px;flex-wrap:wrap}
.cfg label{font-family:var(--f-display);font-size:12px;letter-spacing:.08em;text-transform:uppercase;color:var(--muted)}
select,input[type=text],input[type=number]{background:var(--panel2);border:1px solid var(--line);border-radius:4px;padding:6px 8px;min-width:0}
.btn{background:var(--panel2);border:1px solid var(--line);border-radius:4px;padding:6px 12px;cursor:pointer;white-space:nowrap}
.btn:hover{border-color:var(--accent)}
.btn.primary{background:var(--accent);color:var(--accent-ink);border-color:var(--accent);font-weight:600}
.btn.sm{padding:3px 9px;font-size:13px}
.tabs{display:flex;gap:2px;flex-wrap:wrap;overflow-x:auto}
.tab{border:0;border-bottom:3px solid transparent;background:none;padding:9px 14px 7px;cursor:pointer;font-family:var(--f-display);font-weight:600;letter-spacing:.03em;font-size:16px;color:var(--muted);white-space:nowrap}
.tab:hover{color:var(--accent)}
.tab[aria-selected="true"]{border-bottom-color:var(--red);color:var(--accent)}
.tab .ic{margin-right:6px;opacity:.8}
.app{display:grid;grid-template-columns:minmax(0,1fr) 350px;gap:16px;padding-block:16px}
@media (max-width:1020px){.app{grid-template-columns:minmax(0,1fr)}}
.stage{background:var(--panel);border:1px solid var(--line);border-radius:6px;min-width:0;display:flex;flex-direction:column}
.toolbar{display:flex;flex-wrap:wrap;align-items:center;gap:8px 16px;padding:10px 14px;border-bottom:1px solid var(--line)}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:4px;overflow:hidden}
.seg button{border:0;background:none;padding:5px 12px;cursor:pointer;font-size:14px}
.seg button[aria-pressed="true"]{background:var(--accent);color:var(--accent-ink)}
.hint{color:var(--muted);font-size:13px}
.legend{display:flex;flex-wrap:wrap;gap:6px 16px;font-size:13px;color:var(--muted);padding:10px 14px;border-top:1px solid var(--line)}
#legBase,#legFc{display:contents}#legFc[hidden]{display:none}
.legend i{display:inline-block;width:18px;height:4px;border-radius:2px;vertical-align:middle;margin-right:6px}
.legend i.sq{width:11px;height:11px;border-radius:2px}
.svgwrap{overflow-x:auto;padding:8px 6px}
#sld{display:block;min-width:100%}
#sld .el{cursor:pointer}
#sld .el:hover .hit{fill:var(--accent);fill-opacity:.1}
#sld .el:focus{outline:none}
#sld .el:focus-visible .hit{stroke:var(--accent);stroke-width:1.5;fill-opacity:.08;fill:var(--accent)}
#sld text{font-family:var(--f-display);fill:var(--ink)}
#sld .code{font-family:var(--f-mono);font-size:9.5px;fill:var(--muted)}
.pulse{animation:pulse 1.2s ease-in-out infinite;transform-box:fill-box;transform-origin:center}
@keyframes pulse{0%,100%{opacity:1}50%{opacity:.25}}
@media (prefers-reduced-motion:reduce){.pulse{animation:none}}
.flow{stroke-dasharray:5 11;animation:flow .9s linear infinite}@keyframes flow{to{stroke-dashoffset:-16}}
@media (prefers-reduced-motion:reduce){.flow{animation:none}}
.fcv{font-size:11.5px;font-family:ui-monospace,Menlo,Consolas,monospace}
#view3d{position:relative;height:clamp(380px,68vh,760px);background:var(--sky);overflow:hidden;border-radius:0 0 6px 6px}
#view3d canvas{display:block;width:100%;height:100%;touch-action:none}
/* pantalla completa del patio 3D: la sección entera ocupa la pantalla y la vista 3D llena el espacio libre */
.stage.fs{position:fixed;inset:0;z-index:50;border-radius:0;border:0;overflow:auto}
.stage.fs #pane-3d{flex:1;display:flex;flex-direction:column;min-height:0}
.stage.fs #view3d{flex:1;height:auto;min-height:300px;border-radius:0}
.stage.fs #acBar,.stage.fs #legend,.stage.fs #modeHint{display:none}
#tip3d{position:absolute;pointer-events:none;background:var(--panel);border:1px solid var(--line);padding:5px 9px;border-radius:4px;font-size:13px;max-width:min(340px,80%);box-shadow:0 4px 14px rgba(0,0,0,.18)}
#msg3d{position:absolute;inset:0;display:grid;place-items:center;color:var(--muted);padding:24px;text-align:center}
.side{display:flex;flex-direction:column;gap:16px;min-width:0}
.card{background:var(--panel);border:1px solid var(--line);border-radius:6px;padding:14px;min-width:0}
.card h2{font-family:var(--f-display);font-size:13px;text-transform:uppercase;letter-spacing:.09em;color:var(--accent);margin:0 0 10px;font-weight:700;padding-left:9px;border-left:3px solid var(--red)}
.selcode{font-family:var(--f-mono);font-size:20px;font-weight:500}
.chip{display:inline-flex;align-items:center;gap:6px;padding:2px 9px;border-radius:999px;font-size:13px;font-weight:600;border:1px solid currentColor}
.chip.closed{color:var(--closed)} .chip.open{color:var(--open)} .chip.en{color:var(--energ)} .chip.dead{color:var(--dead)} .chip.earth{color:var(--earth)}
.check{margin:10px 0 0;padding:8px 10px;border-radius:4px;font-size:14px;background:var(--panel2)}
.check.no{background:var(--warnbg);color:var(--warn)}
.card.acc{border:2px solid var(--closed);background:var(--warnbg)}
.iedpane{padding:14px;display:flex;flex-direction:column;gap:14px;min-width:0}
.iedtop{display:flex;justify-content:space-between;gap:12px;align-items:flex-start;flex-wrap:wrap}
.iec{overflow-x:auto}
.cabs{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:12px}
.cab{background:#5d6a72;border-radius:6px;padding:8px;display:flex;flex-direction:column;gap:8px;border:1px solid #47535a}
.cabh{color:#fff;font-family:var(--f-display);font-weight:700;font-size:14px}.cabh span{font-weight:500;opacity:.8;margin-left:6px;font-size:12px}
.ied{background:#2a3035;color:#dfe6ea;border-radius:5px;padding:8px;font-size:12px;box-shadow:inset 0 0 0 1px #454e55}
.iedh{font-weight:600;margin-bottom:6px;color:#cfd8dc}
.lcd{background:#a9c48e;color:#15230d;font-family:var(--f-mono,monospace);font-size:12px;padding:6px 8px;border-radius:3px;white-space:pre;min-height:66px;overflow:hidden;box-shadow:inset 0 0 6px rgba(0,0,0,.35)}
.leds{display:flex;flex-wrap:wrap;gap:4px 10px;margin-top:6px}.ledw{display:inline-flex;align-items:center;gap:4px;font-size:11px}
.led{width:10px;height:10px;border-radius:50%;background:#4a5257;display:inline-block}
.led.on.g{background:#3ddc4a;box-shadow:0 0 6px #3ddc4a}.led.on.y{background:#ffc531;box-shadow:0 0 6px #ffc531}.led.on.r{background:#ff3b30;box-shadow:0 0 8px #ff3b30}
.led.blink{animation:blink .6s steps(2) infinite}@keyframes blink{50%{opacity:.25}}
.fns{display:flex;flex-wrap:wrap;gap:4px;margin-top:6px}.fns span{background:#3a4248;border-radius:3px;padding:1px 5px;font-size:10.5px}
.mimic{display:flex;flex-wrap:wrap;gap:4px}.mimic span{font-family:var(--f-mono,monospace);font-size:10.5px;padding:1px 5px;border-radius:3px}.mimic .c{background:#c62828;color:#fff}.mimic .o{background:#2e7d32;color:#fff}
.lr{background:#1f2427;color:#3ddc4a;border:1px solid #555;border-radius:3px;font:600 11px var(--f-mono,monospace);padding:3px 8px;cursor:pointer}.lr.l{color:#ffc531}
.iedlow{display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:14px}@media (max-width:900px){.iedlow{grid-template-columns:minmax(0,1fr)}}
.iedlow h3{margin:0 0 6px;font-size:15px}
.ucx{font-size:11px;line-height:1.45;color:#cfd8dc}.ucmx h3{margin:0 0 6px;font-size:15px}.ucmx .tblwrap{overflow-x:auto}.ucmx table{border-collapse:collapse;font-size:12px;min-width:640px}.ucmx th,.ucmx td{border:1px solid var(--line);padding:2px 6px;text-align:center}.ucmx td.l{text-align:left}.ucmx th{background:var(--panel2)}
.soe{max-height:260px;overflow:auto;border:1px solid var(--line);border-radius:4px}.soe table{width:100%;border-collapse:collapse;font-size:12px}.soe td{padding:3px 6px;border-bottom:1px solid var(--line);vertical-align:top}.soe td:first-child{font-family:var(--f-mono,monospace);white-space:nowrap}
.soe tr.f td{color:var(--closed);font-weight:600}.soe tr.t td{color:var(--warn);font-weight:600}.soe tr.o td{color:var(--open)}
.didbtn{border:2px solid var(--closed);color:var(--closed);font-weight:700}
.didbtn[aria-pressed="true"]{background:var(--closed);color:#fff}
.card.acc h2{color:var(--closed)} .card.acc h3{font-size:13px;margin:10px 0 2px} .card.acc p{margin:4px 0;font-size:14px} .card.acc ul{margin:2px 0;padding-left:18px;font-size:14px}
.acc-t{font-family:var(--f-display);font-size:18px;font-weight:700;color:var(--closed)}
.didac input:checked+*{color:var(--closed)} body.didactic #opbar{box-shadow:inset 0 -3px 0 var(--closed)}
dl.kv{display:grid;grid-template-columns:auto 1fr;gap:3px 12px;margin:10px 0 0;font-size:14px}
dl.kv dt{color:var(--muted)} dl.kv dd{margin:0;font-variant-numeric:tabular-nums}
table.st{width:100%;border-collapse:collapse;font-size:14px}
table.st td{padding:5px 4px;border-top:1px solid var(--line);vertical-align:middle}
table.st tr:first-child td{border-top:0}
table.st td.c{font-family:var(--f-mono);font-weight:500;width:3em}
.dot{display:inline-block;width:9px;height:9px;border-radius:50%;margin-right:6px;vertical-align:middle}
.log{list-style:none;margin:0;padding:0;max-height:260px;overflow:auto;font-size:13px}
.log li{padding:5px 0;border-top:1px solid var(--line);display:grid;grid-template-columns:auto 1fr;gap:8px}
.log li:first-child{border-top:0}
.log time{font-family:var(--f-mono);color:var(--muted);font-size:12px}
.log .block{color:var(--warn)} .log .info{color:var(--muted)}
.proc ol{margin:10px 0 0;padding-left:22px;font-size:14px;display:flex;flex-direction:column;gap:6px}
.proc li.done{color:var(--muted);text-decoration:line-through;text-decoration-color:var(--line)}
.proc li.cur{font-weight:600}
.proc li.cur::marker{color:var(--accent)}
.row{display:flex;gap:8px;flex-wrap:wrap;align-items:center}
.row > select{flex:1}
.toast{position:fixed;left:50%;bottom:calc(20px + env(safe-area-inset-bottom,0px));transform:translateX(-50%);background:var(--ink);color:var(--bg);padding:10px 16px;border-radius:6px;max-width:min(560px,calc(100vw - 32px));font-size:14px;box-shadow:0 6px 24px rgba(0,0,0,.25);z-index:20}
/* Datos */
.data{display:grid;grid-template-columns:220px minmax(0,1fr);min-height:420px}
@media (max-width:700px){.data{grid-template-columns:minmax(0,1fr)}}
.blist{border-right:1px solid var(--line);padding:10px;display:flex;flex-direction:column;gap:4px}
@media (max-width:700px){.blist{border-right:0;border-bottom:1px solid var(--line);flex-direction:row;flex-wrap:wrap}}
.blist button.b{display:flex;justify-content:space-between;gap:8px;text-align:left;border:1px solid transparent;background:none;padding:6px 8px;border-radius:4px;cursor:pointer}
.blist button.b[aria-current="true"]{background:var(--panel2);border-color:var(--line)}
.blist button.b small{color:var(--muted)}
.blist .warnmark{color:var(--warn);font-weight:700}
.form{padding:16px;display:flex;flex-direction:column;gap:18px;min-width:0}
.form h3{font-family:var(--f-display);font-size:22px;margin:0;font-weight:600;text-wrap:balance}
fieldset{border:1px solid var(--line);border-radius:6px;padding:12px 14px 14px;margin:0;min-width:0}
legend{font-family:var(--f-display);font-weight:600;letter-spacing:.04em;padding:0 6px}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(200px,1fr));gap:10px 14px}
.fld{display:flex;flex-direction:column;gap:3px;min-width:0}
.fld span{font-size:13px;color:var(--muted)}
.fld .u{display:flex;align-items:center;gap:6px}
.fld .u input{flex:1;width:100%}
.fld .u em{font-style:normal;color:var(--muted);font-size:13px;font-family:var(--f-mono)}
.calc{font-size:14px;color:var(--muted)} .calc b{color:var(--ink);font-variant-numeric:tabular-nums}
.warns{margin:0;padding:10px 12px 10px 30px;background:var(--warnbg);color:var(--warn);border-radius:4px;font-size:14px}
.ok{color:var(--open);font-size:14px}
.loadatr{margin:8px 0 0;font-size:13px}.loadatr table.mini{width:100%;border-collapse:collapse;margin:4px 0}.loadatr td,.loadatr th{padding:2px 4px;border-bottom:1px solid var(--line);text-align:left}.loadatr .bad{color:var(--warn);font-weight:600}.loadatr .ok{font-size:13px}
.note{font-size:13px;color:var(--muted);max-width:70ch}
.acbar{display:flex;flex-wrap:wrap;align-items:center;gap:8px 10px;padding:10px 14px;border-bottom:1px solid var(--line);background:var(--panel2)}
.cfg select{max-width:100%}
.acbar b{font-family:var(--f-display);font-size:16px;letter-spacing:.03em}
.acbar .btn{display:inline-flex;align-items:center;gap:8px}
.app.wide{grid-template-columns:minmax(0,1fr)} .app.wide .side{display:none}
.calcpane{display:grid;grid-template-columns:minmax(0,1.05fr) minmax(0,1fr)}
@media (max-width:900px){.calcpane{grid-template-columns:minmax(0,1fr)}}
.results{padding:16px;display:flex;flex-direction:column;gap:14px;min-width:0;border-left:1px solid var(--line);background:var(--panel2)}
@media (max-width:900px){.results{border-left:0;border-top:1px solid var(--line)}}
.big{display:flex;flex-direction:column;font-family:var(--f-display);font-size:18px}
.big b{font-size:56px;line-height:1;font-weight:700;color:var(--accent);font-variant-numeric:tabular-nums}
.big span{font-family:var(--f-body);font-size:14px;color:var(--muted)}
.res2{display:flex;gap:14px;align-items:flex-start;min-width:0} .res2 svg{flex:none}
@media (max-width:520px){.res2{flex-direction:column}}
table.ct{border-collapse:collapse;font-size:13.5px;width:100%;min-width:0}
table.ct td{padding:6px 6px;border-top:1px solid var(--line);vertical-align:top}
table.ct td:last-child{text-align:right;white-space:nowrap;font-variant-numeric:tabular-nums}
table.ct td:nth-child(2){color:var(--muted)}
table.ct thead td{border-top:0;font-size:12px;text-transform:uppercase;letter-spacing:.06em;color:var(--muted)}
table.ct thead.nt td{text-transform:none;letter-spacing:0;font-size:12.5px}
table.cmp td:nth-child(2){color:var(--ink)}
.verdict{font-family:var(--f-display);font-size:22px;font-weight:600;padding:10px 14px;border-radius:4px;border:1px solid currentColor}
.verdict.good{color:var(--open)} .verdict.bad{color:var(--warn);background:var(--warnbg)}
.kpis{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:10px}
@media (max-width:520px){.kpis{grid-template-columns:minmax(0,1fr)}}
.kpis div{display:flex;flex-direction:column;background:var(--panel);border:1px solid var(--line);border-radius:4px;padding:8px 10px}
.kpis span{font-size:12px;color:var(--muted)} .kpis b{font-size:20px;font-variant-numeric:tabular-nums}
details summary{cursor:pointer;font-weight:600}
input:disabled{opacity:.75}
.form h3,.results h3{color:var(--accent)}
legend{color:var(--accent)}
.stage{box-shadow:0 1px 3px rgba(18,63,140,.06)}
.toolbar{background:var(--panel)}
.camsel{display:flex;align-items:center;gap:6px}.camsel label{font-size:13px;color:var(--muted)}
.layers{display:flex;gap:4px 12px;flex-wrap:wrap;align-items:center}
#nav3d{position:absolute;left:10px;bottom:10px;background:color-mix(in srgb,var(--panel) 88%,transparent);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:4px;padding:5px 9px;font-size:12px;color:var(--muted);max-width:calc(100% - 20px);pointer-events:none}
#nav3d b{color:var(--ink);font-weight:600}
.guide{position:fixed;inset:0;z-index:60;background:rgba(10,20,40,.45);display:grid;place-items:center;padding:16px}
.guide .box{background:var(--panel);color:var(--ink);border-radius:8px;max-width:720px;width:100%;max-height:calc(100vh - 32px);overflow:auto;box-shadow:0 18px 48px rgba(0,0,0,.3);border-top:5px solid var(--accent)}
.guide .gh{display:flex;align-items:center;gap:14px;padding:16px 18px 6px}.guide .gh img{height:46px;background:#fff;border-radius:4px;padding:2px 4px}
.guide h2{margin:0;font-family:var(--f-display);font-size:24px;color:var(--accent)}
.guide ol{margin:6px 0 0;padding:0 18px 0 42px;display:flex;flex-direction:column;gap:10px}
.guide li b{color:var(--accent)} .guide li::marker{color:var(--red);font-weight:700}
.guide .gf{display:flex;justify-content:space-between;align-items:center;gap:10px;padding:14px 18px 16px;flex-wrap:wrap}
.foot{color:var(--muted);font-size:12.5px;padding-block:6px 22px;border-top:1px solid var(--line);margin-top:4px}
.foot b{color:var(--accent)}
</style>
</head>
<body>

<header class="top">
 <div class="wrap hdr">
  <img class="logo" src="img/logo-eci.png" alt="Escuela Colombiana de Ingeniería Julio Garavito">
  <div class="brand">
    <div class="kick">Escuela Colombiana de Ingeniería Julio Garavito · Subestaciones Eléctricas 2026-2 · Simulador del proyecto</div>
    <h1 id="subName">Subestación Termales <em>115 kV</em></h1>
    <div class="cfgline">Configuración: <b>barra principal + barra de transferencia</b> · 7 bahías · El Jazmín, Santa Rosa de Cabal (Risaralda)</div>
  </div>
  <div class="hact">
    <button class="btn primary" id="btnHelp" type="button">? Guía rápida</button>
    <button class="btn" id="btnReset" type="button" title="Cierra todo como en operación normal">↺ Estado normal</button>
    <button class="btn didbtn" id="didBtn" type="button" aria-pressed="false">⚡ Modo didáctico: apagado</button>
    <button class="btn" id="btnTheme" type="button" title="Cambiar entre tema claro y oscuro">Tema oscuro</button>
  </div>
 </div>
 <div class="wrap navrow">
  <nav class="tabs" role="tablist">
    <button class="tab" role="tab" id="tab-sld" aria-selected="true" data-tab="sld"><span class="ic">⌁</span>Unifilar</button>
    <button class="tab" role="tab" id="tab-3d" aria-selected="false" data-tab="3d"><span class="ic">▣</span>Patio 3D</button>
    <button class="tab" role="tab" id="tab-ied" aria-selected="false" data-tab="ied"><span class="ic">▤</span>Sala de control (IED)</button>
    <button class="tab" role="tab" id="tab-data" aria-selected="false" data-tab="data"><span class="ic">≡</span>Datos de equipos</button>
    <button class="tab" role="tab" id="tab-ins" aria-selected="false" data-tab="ins"><span class="ic">⫶</span>Aisladores</button>
    <button class="tab" role="tab" id="tab-grid" aria-selected="false" data-tab="grid"><span class="ic">#</span>Malla de tierra</button>
    <button class="tab" role="tab" id="tab-shd" aria-selected="false" data-tab="shd"><span class="ic">ϟ</span>Apantallamiento</button>
  </nav>
 </div>
</header>

<main class="wrap app">
  <section class="stage" id="stage">
    <div class="toolbar" id="opbar">
      <div class="seg" role="group" aria-label="Modo de clic">
        <button type="button" id="mOp" aria-pressed="true">Operar</button>
        <button type="button" id="mIn" aria-pressed="false">Inspeccionar</button>
      </div>
      <div class="seg" role="group" aria-label="Colores del unifilar" id="fcSeg"><button type="button" id="fcOff" aria-pressed="true">Estado de equipos</button><button type="button" id="fcOn" aria-pressed="false">Flujo de carga</button></div>
      <label class="hint row didac" style="gap:6px"><input type="checkbox" id="didac"> Modo didáctico (sin enclavamientos)</label><label class="hint row" style="gap:6px" id="sndWrap" hidden><input type="checkbox" id="snd" checked> Sonido</label>
      <span class="hint" id="modeHint">Clic en un interruptor o seccionador para abrirlo o cerrarlo. Los enclavamientos bloquean maniobras inseguras.</span>
      <span style="margin-left:auto" class="row" id="camBtns" hidden>
        <span class="camsel"><label for="camSel">Vista</label><select id="camSel">
          <option value="all">Vista general del patio</option><option value="bus">Desde las barras</option><option value="ac">Bahía de transferencia</option>
          <option value="tr">Bancos de autotransformadores</option><option value="hv">Remates de 230 kV</option><option value="atr">Traslado de la AT-R (rieles)</option>
          <option value="veh">Vía y vehículo de mantenimiento</option><option value="casa">Casa de control y portería</option><option value="city">Lote completo (entorno)</option><option value="op3">Esfera rodante (apantallamiento)</option></select></span>
        <span class="layers"><label class="hint row" style="gap:6px"><input type="checkbox" id="showGrid"> Malla de tierra</label>
        <label class="hint row" style="gap:6px"><input type="checkbox" id="showShd"> Zona protegida</label>
        <label class="hint row" style="gap:6px"><input type="checkbox" id="showDim"> Cotas de diseño</label><input type="checkbox" id="showCity" hidden></span>
        <button class="btn sm primary" type="button" id="btnFS" aria-pressed="false">⛶ Pantalla completa</button>
      </span>
    </div>
    <div class="acbar" id="acBar"></div>
    <div id="pane-sld"><div class="svgwrap"><svg id="sld" role="img" aria-label="Diagrama unifilar"></svg></div></div>
    <div id="pane-3d" hidden><div id="view3d"><div id="msg3d">Cargando vista 3D…</div><div id="tip3d" hidden></div><div id="nav3d"><b>Arrastre</b> para girar · <b>rueda</b> para acercar · <b>clic derecho</b> para desplazar · pase el cursor sobre un equipo para ver su nombre · clic en un 52 o 89 para maniobrarlo</div></div></div>
    <div id="pane-ins" hidden><div class="calcpane"><div class="form" id="insForm"></div><div class="results" id="insRes"></div></div></div>
    <div id="pane-ied" hidden><div id="iedPane" class="iedpane"></div></div>
    <div id="pane-shd" hidden><div class="calcpane"><div class="form" id="shdForm"></div><div class="results" id="shdRes"></div></div></div>
    <div id="pane-grid" hidden><div class="calcpane"><div class="form" id="gridForm"></div><div class="results" id="gridRes"></div></div></div>
    <div id="pane-data" hidden><div class="data"><div class="blist" id="blist"></div><div class="form" id="form"></div></div></div>
    <div class="legend" id="legend">
      <span id="legBase"><span><i style="background:var(--energ)"></i>Energizado</span>
      <span><i style="background:var(--dead)"></i>Desenergizado</span>
      <span><i style="background:var(--earth)"></i>Aterrizado</span>
      <span><i class="sq" style="background:var(--closed)"></i>Cerrado</span>
      <span><i class="sq" style="background:var(--open)"></i>Abierto</span></span>
      <span id="legFc" hidden><span><i style="background:#d32f2f"></i>Energizado</span>
      <span><i style="background:#2e9d4a"></i>Desenergizado</span>
      <span><i style="background:var(--earth)"></i>Aterrizado</span>
      <span><i style="background:repeating-linear-gradient(90deg,#ffc400 0 5px,transparent 5px 9px)"></i>Sentido de la potencia</span>
      <span>Valores del flujo de carga ETAP (caso base, tap 0): BP 109,5 kV (95,2 %), 409 A por línea</span>
      <span>Equipo: cuadro lleno o cuchilla vertical = cerrado; cuadro vacío o cuchilla inclinada = abierto</span></span>
      <span>52 interruptor · 89 seccionador · 57 cuchilla de tierra</span>
    </div>
  </section>

  <aside class="side">
    <div class="card acc" id="accCard" hidden></div>
    <div class="card" id="selCard"></div>
    <div class="card" id="acCard" hidden></div>
    <div class="card proc" id="procCard"></div>
    <div class="card"><h2>Estado de bahías</h2><table class="st" id="stTable"></table></div>
    <div class="card"><h2>Bitácora de maniobras</h2><ul class="log" id="log"></ul></div>
  </aside>
</main>
<footer class="wrap foot">Simulador de la <b>Subestación Termales 115 kV</b> · Grupo 3 · Basado en las entregas finales de los Grupos 1 a 4 (parámetros y aislamiento, distancias, selección de equipos, malla de puesta a tierra, apantallamiento), el plano de disposición física rev. 4 (25-nov-2026), el unifilar de control G01-CNP-01, el informe final (noviembre de 2026) y la memoria de la malla de puesta a tierra (Entrega 4). Normas: RETIE (Resolución 40117 de 2024; tablas de la Resolución 90708 de 2013), IEC 60071, IEEE 80 e IEEE 998. Herramienta académica.</footer>
<div class="toast" id="toast" hidden></div>
<div class="guide" id="guide" hidden role="dialog" aria-modal="true" aria-labelledby="gTitle"><div class="box">
  <div class="gh"><img src="img/logo-eci.png" alt=""><div><h2 id="gTitle">Guía rápida del simulador</h2><div class="hint">Subestación Termales 115 kV · barra principal + transferencia</div></div></div>
  <ol>
    <li><b>Unifilar.</b> Haga clic en un interruptor (52) o un seccionador (89) para abrirlo o cerrarlo. Rojo = cerrado, verde = abierto. Si la maniobra es insegura, los <b>enclavamientos</b> la bloquean y le dicen por qué.</li>
    <li><b>Maniobras guiadas.</b> En el panel <b>Procedimientos</b> (a la derecha) elija una maniobra, por ejemplo pasar una línea a la barra de transferencia o cambiar una unidad por la AT-R. El paso que sigue se resalta en el unifilar y en el patio 3D.</li>
    <li><b>Patio 3D.</b> Es el patio del plano rev. 4: arrastre para girar, use la rueda para acercar y el clic derecho para desplazar. Pase el cursor sobre cualquier equipo para ver qué es. En <b>Vista</b> hay recorridos rápidos (bancos, remates de 230 kV, AT-R, casa de control).</li>
    <li><b>Capas.</b> Active <b>Malla de tierra</b>, <b>Zona protegida</b> (cables de guarda de la Entrega 4) o <b>Cotas de diseño</b> (distancias del Grupo 2) para verlas sobre el patio.</li>
    <li><b>Sala de control (IED).</b> Simule fallas y vea qué relé dispara (87L, 21, 87T, 87B), el 86 de bloqueo y el registro de eventos, según el unifilar de control.</li>
    <li><b>Modo didáctico.</b> Apaga los enclavamientos para ver qué pasaría con una maniobra indebida (por ejemplo abrir un seccionador con carga). <b>Estado normal</b> deja todo como en operación.</li>
  </ol>
  <div class="gf"><label class="hint row" style="gap:6px"><input type="checkbox" id="gNo"> No mostrar al abrir</label><button class="btn primary" id="gOk" type="button">Empezar</button></div>
</div></div>

<script src="https://cdnjs.cloudflare.com/ajax/libs/three.js/r128/three.min.js"></script>
<script src="https://cdn.jsdelivr.net/npm/three@0.128.0/examples/js/controls/OrbitControls.js"></script>
<script src="calculos.js"></script>
<script>
const $=s=>document.querySelector(s);
try{document.documentElement.dataset.theme=localStorage.getItem('sube-tema')||'light';}catch(e){document.documentElement.dataset.theme='light';}
const esc=s=>String(s??'').replace(/[&<>"]/g,c=>({'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;'}[c]));
const fmt=(n,d=1)=>Number(n).toLocaleString('es-CO',{maximumFractionDigits:d});
const KEY='sube-sim-v1';
const CONFIGS={
  bs:{name:'Barra sencilla',b2:false,bt:false},
  bpt:{name:'Barra principal + transferencia',b2:false,bt:true},
  db:{name:'Doble barra (principal y reserva)',b2:true,bt:false},
  dbt:{name:'Doble barra (principal y reserva) + transferencia',b2:true,bt:true},
};

/* ---------- Datos por defecto (ejemplo) ---------- */
const defCB=()=>({ref:'Hitachi Energy DTB 145PM40SD (CT de boquilla incluidos)',tipo:'SF6 tanque muerto',un:145,in:3150,icc:40,mando:'Resorte',ciclo:'O-0,3 s-CO-3 min-CO'});
const defDS=()=>({ref:'Hitachi Energy SDF145 (versión de 123 kV), apertura central horizontal',tipoB:'Apertura central',tipoL:'Apertura central',un:123,in:2000,ik:40,mando:'Motor'});
const defCT=()=>({rel:'600-1200/1',nuc:'3 × 5P20 + 1 × 0,2S',va:30,ith:31.5});
const defDPS=()=>({ref:'',ur:120,uc:96,inom:10,clase:'SL · estación liviana',upl:280,cont:'Sí'});
const defWT=on=>({on:!!on,l:0.5,in:1250,ik:31.5,banda:'90–500',fases:'2 fases (B y C)'});
const defVT=()=>({rel:'115000/√3 : 115/√3 V',clase:'0,2 / 3P',tipo:'Inductivo'});
const defTR=()=>({s:40,v1:115,v2:34.5,ucc:10.5,grupo:'YNd11',refr:'ONAN/ONAF'});
const defLN=d=>({destino:d,long:20,cond:'ACSR 795 kcmil Drake 26/7',amp:853,mva:77.6});/* informe final: Tabla 13 (Drake 853 A a 26 °C y 1800 m) y Tabla 4 (408,9 A por línea en el flujo de carga) */
const BUSC='1 × AAC 2500 kcmil (Lupine) por fase, flecha 0,33 m, cadenas de 17 discos ANSI 52-3';
const SDO=.825;/* SDF145: 1650 mm entre aisladores (A), Entrega 3 G3 */
function makeBay(id,tipo,dest){
  const data={cb:defCB(),ds:defDS(),ct:defCT(),vt:defVT(),dps:defDPS()};
  if(tipo==='linea'){data.ln=defLN(dest||'S/E remota');data.wt=defWT(false);} else data.tr=defTR();
  return {id,tipo,fuente:tipo==='linea',data};
}
function projTR(b){b.gen=true;b.fuente=true;
  b.data.tr={tipo:'Autotransformador (ZPS 7,78 %, ZPT 40 %, ZST 30 % en base 105 MVA)',fases:'3 unidades monofásicas (banco)',s:135,su:'35 / 40 / 45 MVA por unidad (ONAN/ONAF/OFAF)',v1:115,v2:230,v3:13.8,tap:'+10 × 1 % / −15 × 1 % (lado 230 kV)',ucc:7.78,grupo:'Y–Y–D (YNa0d1)',refr:'ONAN/ONAF/OFAF'};return b;}
/* datos de los entregables oficiales: Grupo 1 (parámetros y aislamiento) y Grupo 2 (distancias), S/E Termales 115 kV */
const G1DPS={ref:'Siemens 3EL2 096-2PQ3',ur:96,uc:77,inom:10,clase:'Clase 3 de descarga de línea',upl:226};
const G1LN=['Santa Rosa de Cabal','Dosquebradas–Pereira','Chinchiná'];/* informe final, 2.2: salidas hacia Santa Rosa de Cabal, Dosquebradas–Pereira (sur) y Chinchiná (norte) */
function projDPS(b){Object.assign(b.data.dps,G1DPS);return b;}
function defaults(){
  return {v:3,cv:1,config:'bpt',
    sub:{nombre:'S/E Termales',sitio:'El Jazmín, Santa Rosa de Cabal',un:115,um:123,icc:31.5,f:60,inb:2000,bcond:BUSC,ke:1.4,res:1},
    busvt:{rel:'115000/√3 : 115/√3 V',clase:'0,2 / 3P',tipo:'Inductivo'},
    bays:[makeBay('L1','linea',G1LN[0]),makeBay('L2','linea',G1LN[1]),makeBay('L3','linea',G1LN[2]),projTR(makeBay('T1','trafo')),projTR(makeBay('T2','trafo'))].map(projDPS),
    special:{AC:{cb:{...defCB(),in:2000},ds:{...defDS(),in:2000},ct:defCT()},AT:{cb:defCB(),ds:defDS(),ct:defCT()}},
    ins:{pol:'d',alt:1800,bil:'auto',disco:'p3fl',esp:1289,fuga:3169,diam:170,extra:0},
    shd:{zs:350,k:1,punta:3},
    sw:{}};
}
let state=defaults();
let needNormal=false, oldCv=1;
try{const s=JSON.parse(localStorage.getItem(KEY)||'null'); if(s&&s.bays&&CONFIGS[s.config]){state=Object.assign(defaults(),s);oldCv=s.cv;}}catch(e){}
if(state.v!==3){state=defaults();needNormal=true;}
state.config='bpt';/* simulador exclusivo de la S/E Termales: barra principal + transferencia */
if(oldCv!==1){state.cv=1;state.config='bpt';needNormal=true;}
/* santiago confirmó (9-nov): dos barras, principal + transferencia; la bahía central es solo de transferencia (1250 A, Grupo 1) */
if(!(state.dv>=3)){state.dv=3;state.config='bpt';Object.assign(state.sub,{nombre:'S/E Termales',um:123,icc:31.5,inb:2000,ke:1.4});
  state.bays.forEach(b=>{const d=b.data;Object.assign(d.cb,{un:123,in:1250,icc:31.5});Object.assign(d.ds,{un:123,in:1250,ik:31.5});d.ct.ith=31.5;Object.assign(d.dps,G1DPS);
    if(b.tipo==='linea'){const k=+String(b.id).replace(/\D/g,'')-1;if(G1LN[k]&&d.ln)d.ln.destino=G1LN[k];}});
  Object.assign(state.special.AC.cb,{un:123,in:2000,icc:31.5});Object.assign(state.special.AC.ds,{un:123,in:2000,ik:31.5});Object.assign(state.special.AT.cb,{un:123,in:1250,icc:31.5});Object.assign(state.special.AT.ds,{un:123,in:1250,ik:31.5});
  needNormal=true;}
if(state.dv===3){state.dv=4;state.sub.bcond=BUSC;Object.assign(state.ins,{disco:'p3fl',esp:1289,fuga:3169,diam:170,extra:0});
  state.bays.forEach(b=>{if(b.tipo==='linea'&&b.data.ln)Object.assign(b.data.ln,{long:20,cond:'ACSR 795 kcmil Drake 26/7',amp:900,mva:90});});}
if(state.gv!==2){state.gv=2;state.gridOvr={};delete state.grid;}/* malla del informe final (26-nov-2026): se descartan los datos de exploración guardados con el modelo anterior */
if(!/AAC/.test(state.sub.bcond||''))state.sub.bcond=BUSC;
if(!(state.eqv>=1)){state.eqv=1;/* equipos de la Entrega 3 de Grupo 3 (selección de equipos, 4c) */
  const CTL={rel:'300-600-1200/5',nuc:'2 × 5P30 + 1 × 0,2S + 1 × 5P30 (diferencial de barras)'},CTT={rel:'1200-2000/5',nuc:'2 × 5P30 + 1 × 0,2S + 1 × 5P30 (diferencial de barras)'};
  const upd=d=>{Object.assign(d.cb,defCB());Object.assign(d.ds,defDS());};
  state.bays.forEach(b=>{const d=b.data;upd(d);Object.assign(d.ct,b.tipo==='linea'?CTL:CTT);if(b.tipo==='linea')d.vt.tipo='Capacitivo';});
  ['AC','AT'].forEach(k=>{const d=state.special[k];if(d){upd(d);if(d.ct)Object.assign(d.ct,{rel:'600-1200-2000/5',nuc:'2 × 5P30 (bahía transferida) + 1 × 0,2S + 1 × 5P30 (diferencial de barras y falla de interruptor)'});}});
  state.busvt.tipo='Inductivo';needNormal=true;}
if(state.eqv===1){state.eqv=2;/* entregas corregidas del 21-nov: PT inductivos en las 5 bahías (sin CVT), sitio El Jazmín */
  state.bays.forEach(b=>{b.data.vt.tipo='Inductivo';});state.sub.sitio='El Jazmín, Santa Rosa de Cabal';}
if(state.eqv===2){state.eqv=3;/* informe final (26-nov-2026): DTB 145PM40SD de 145 kV, SDF145 de 123 kV, CT de la bahía de transferencia, Drake 853 A y destinos de las líneas */
  const all=[...state.bays.map(b=>b.data),...['AC','AT'].map(k=>state.special[k]).filter(Boolean)];
  all.forEach(d=>{if(d.cb)Object.assign(d.cb,{ref:defCB().ref,un:145,in:3150,icc:40});if(d.ds)Object.assign(d.ds,{ref:defDS().ref,un:123,in:2000,ik:40});});
  if(state.special.AT&&state.special.AT.ct)Object.assign(state.special.AT.ct,{rel:'600-1200-2000/5',nuc:'2 × 5P30 (bahía transferida) + 1 × 0,2S + 1 × 5P30 (diferencial de barras y falla de interruptor)'});
  state.bays.forEach(b=>{const d=b.data;d.vt.tipo='Inductivo';if(b.tipo==='linea'&&d.ln){const k=+String(b.id).replace(/\D/g,'')-1;Object.assign(d.ln,{amp:853,mva:77.6});if(G1LN[k])d.ln.destino=G1LN[k];}
    if(b.gen&&d.tr)Object.assign(d.tr,{tipo:'Autotransformador (ZPS 7,78 %, ZPT 40 %, ZST 30 % en base 105 MVA)',ucc:7.78});});
  state.sub.bcond=BUSC;}
function save(){try{localStorage.setItem(KEY,JSON.stringify(state));}catch(e){}}

/* ---------- Topología ---------- */
let T;
/* Unifilar de control y protección G01-CNP-01 (25-nov-2026): designaciones IEC por bahía.
   Bahía 1 reserva, 2 AT1 (-2T7), 3 L1 (-2L1), 4 L2 (-2L2), 5 L3 (-2L3), 6 AT2 (-2T8), 7 transferencia (-2B9) */
function ucPfx(id){const b=bayOf(id);if(id==='AT')return '2B9';if(!b)return '';const n=+String(id).replace(/\D/g,'')||1;return b.tipo==='linea'?'2L'+n:'2T'+(6+n);}
function ucNum(id){const i=(T.all||T.order||[]).indexOf(id);return i>=0?i+1:'';}
function ucTag(bay,role){const px=ucPfx(bay);if(!px||/^H/.test(role))return '';const m=bay==='AT'?{S1:'14',CB:'10',ST:'13'}:{CB:'10',S1:'14',SL:'17',ST:'15',ET:'19'};return m[role]?'-'+px+m[role]:'';}
function build(){
  for(const b of state.bays){const d=b.data; d.dps??=defDPS(); d.ct.ith??=31.5; if(b.tipo==='linea') d.wt??=defWT(false);}
  for(const k of ['AC','AT']) state.special[k].ct.ith??=31.5;
  state.sub.ke??=1.4; state.busvt??={rel:'115000/√3 : 115/√3 V',clase:'0,2 / 3P',tipo:'Inductivo'};
  const c=CONFIGS[state.config], els=[], sources=new Set(), loads=new Set();
  const add=(id,bay,kind,role,a,b,code,name)=>els.push({id,bay,kind,role,a,b,code,name,tag:''});
  for(const bay of state.bays){
    const p=bay.id, tr=bay.tipo==='trafo';
    add(p+':S1',p,'ds','S1','B1',p+'.a',c.b2?`89-${p}-B1`:`89-${p}-B`,c.b2?'Seccionador a barra principal (B1)':'Seccionador de barra');
    if(c.b2) add(p+':S2',p,'ds','S2','B2',p+'.a',`89-${p}-B2`,'Seccionador a barra de reserva (B2)');
    add(p+':CB',p,'cb','CB',p+'.a',p+'.b',`52-${p}`,tr?'Interruptor del transformador':'Interruptor de línea');
    add(p+':SL',p,'ds','SL',p+'.b',p+'.x',`89-${p}-${tr?'TR':'L'}`,tr?'Seccionador del transformador':'Seccionador de línea');
    if(c.bt) add(p+':ST',p,'ds','ST',p+'.x','BT',`89-${p}-T`,'Seccionador de transferencia (by-pass)');
    add(p+':ET',p,'es','ET',p+'.x','G:'+p,`57-${p}`,'Cuchilla de puesta a tierra');
    if(bay.gen){
      add(p+':HE',p,'es','HE',p+'.h','G:'+p+'h',`57-${p}-230`,'Cuchilla de tierra lado 230 kV (en la central, fuera del alcance)');
      add(p+':HS',p,'ds','HS',p+'.hb',p+'.h',`89-${p}-230`,'Seccionador lado 230 kV (en la central, fuera del alcance)');
      add(p+':HC',p,'cb','HC','C:'+p,p+'.hb',`52-${p}-230`,'Interruptor lado 230 kV (en la central, fuera del alcance)');
      if(!((p+':HC') in state.sw)){state.sw[p+':HC']=true;state.sw[p+':HS']=true;state.sw[p+':HE']=false;}
      if(bay.fuente) sources.add('C:'+p); loads.add(p+'.x');
    } else if(bay.fuente) sources.add(p+'.x'); else if(tr) loads.add(p+'.x');
  }
  if(c.b2&&!c.bt){
    add('AC:S1','AC','ds','S1','B1','AC.a','89-AC-B1','Seccionador del acople a barra 1');
    add('AC:CB','AC','cb','CB','AC.a','AC.b','52-AC','Interruptor de acople');
    add('AC:S2','AC','ds','S2','AC.b','B2','89-AC-B2','Seccionador del acople a barra 2');
  }
  if(c.bt){
    add('AT:S1','AT','ds','S1','B1','AT.a',c.b2?'89-AT-B1':'89-AT-B','Seccionador de transferencia a barra '+(c.b2?'1':'principal'));
    if(c.b2) add('AT:S2','AT','ds','S2','B2','AT.a','89-AT-B2','Seccionador de transferencia a barra 2');
    add('AT:CB','AT','cb','CB','AT.a','AT.b','52-AT',c.b2?'Interruptor de acople-transferencia':'Interruptor de transferencia');
    add('AT:ST','AT','ds','ST','AT.b','BT','89-AT-T','Seccionador a barra de transferencia');
    if(c.b2) add('AT:SA','AT','ds','SA','AT.b','B2','89-AT-A','Seccionador de acople: salida del 52-AT a la barra de reserva (B2)');
  }
  // bahías intercaladas: línea, transformador, línea, transformador, línea…
  const Ls=state.bays.filter(b=>b.tipo==='linea').map(b=>b.id), Ts=state.bays.filter(b=>b.tipo!=='linea').map(b=>b.id), f=[];
  for(let i=0;i<Math.max(Ls.length,Ts.length);i++){if(Ls[i])f.push(Ls[i]);if(Ts[i])f.push(Ts[i]);}
  const h=Math.ceil(f.length/2);
  let order=[...f.slice(0,h),...(c.b2&&!c.bt?['AC']:[]),...(c.bt?['AT']:[]),...f.slice(h)];
  if(c.bt&&!c.b2&&Ts.length) order=[Ts[0],...Ls,...Ts.slice(1),'AT'];/* Entrega 3 G3 (plano P-01 rev. 3): reserva, AT1, líneas, AT2, transferencia */
  const byId={}; els.forEach(e=>{byId[e.id]=e; if(!(e.id in state.sw)) state.sw[e.id]=false;});
  for(const k of Object.keys(state.sw)) if(!byId[k]) delete state.sw[k];
  const res=Array.from({length:Math.max(0,Math.min(4,Math.round(+state.sub.res||0)))},(_,i)=>'R'+(i+1));
  T={els,byId,sources,loads,order,c,res,all:c.bt&&!c.b2?[...res,...order]:[...order,...res],comb:c.b2&&c.bt};
  try{applyZ();}catch(e){}
}
function normalState(){
  const c=CONFIGS[state.config]; state.sw={}; state.prot={}; state.l86={};
  state.bays.forEach(b=>{
    state.sw[b.id+':S1']=true; if(c.b2) state.sw[b.id+':S2']=false;
    state.sw[b.id+':CB']=true; state.sw[b.id+':SL']=true; b.fuente=b.tipo==='linea'||!!b.gen;
    if(b.gen){state.sw[b.id+':HC']=true;state.sw[b.id+':HS']=true;state.sw[b.id+':HE']=false;}});
  if(c.b2&&!c.bt){state.sw['AC:S1']=state.sw['AC:S2']=true;state.sw['AC:CB']=false;}
  if(c.b2&&c.bt){state.sw['AT:S1']=state.sw['AT:SA']=true;state.sw['AT:CB']=state.sw['AT:S2']=state.sw['AT:ST']=false;}
  build();
}
function adj(ex,noTr){const m=new Map();const l=(u,v)=>{if(!m.has(u))m.set(u,[]);m.get(u).push(v)};
  for(const e of T.els) if(e.id!==ex&&state.sw[e.id]){l(e.a,e.b);l(e.b,e.a);}
  if(!noTr) for(const b of state.bays) if(b.gen){l(b.id+'.x',b.id+'.h');l(b.id+'.h',b.id+'.x');} return m;}
function comp(start,ex,A){A=A||adj(ex);const seen=new Set([start]),st=[start];
  while(st.length){const u=st.pop();for(const v of (A.get(u)||[])) if(!seen.has(v)){seen.add(v);st.push(v);}} return seen;}
const hasSrc=s=>[...s].some(n=>T.sources.has(n));
const hasLoad=s=>[...s].some(n=>T.loads.has(n));
const hasEarth=s=>[...s].some(n=>n.startsWith('G:'));
function status(){const A=adj(),en=new Set(),ea=new Set();
  for(const s of T.sources) for(const n of comp(s,null,A)) en.add(n);
  const A2=adj(null,true); for(const e of T.els) if(e.kind==='es'&&state.sw[e.id]) for(const n of comp(e.b,null,A2)) ea.add(n);
  return {en,ea};}
const bayOf=id=>state.bays.find(b=>b.id===id);
const dataOf=id=>bayOf(id)?.data||state.special[id];

/* ---------- Enclavamientos ---------- */
function protTo(p,toAT){const sw=state.sw;state.prot??={};
  if(toAT){if(!sw[p+':ST']||!sw['AT:CB']) return `Para trasladar las protecciones de ${p}, ${T.byId[p+':ST'].code} y 52-AT deben estar cerrados.`; state.prot[p]='AT'; log(`Selector 43T-${p} en TRANSFERENCIA: las protecciones de ${p} ahora disparan el 52-AT`,'op');}
  else {if(!sw[p+':CB']||!sw[p+':SL']) return `Para devolver las protecciones de ${p}, su interruptor 52-${p} y ${T.byId[p+':SL'].code} deben estar cerrados.`; delete state.prot[p]; log(`Selector 43T-${p} en NORMAL: las protecciones de ${p} vuelven a disparar el 52-${p}`,'op');}
  save(); return null;}
function canOperate(el){
  const sw=state.sw, closing=!sw[el.id], c=T.c, cb=T.byId[el.bay+(/^H/.test(el.role)?':HC':':CB')];
  const no=r=>({ok:false,reason:r}), yes={ok:true};
  if(el.kind==='es'){
    if(!closing) return yes;
    const cu=comp(el.a,el.id);
    if(hasSrc(cu)){
      const bay=bayOf(el.bay);
      if(bay&&bay.gen){const p=bay.id,need=[p+':CB',p+':SL',p+':HC',p+':HS'].filter(k=>sw[k]).map(k=>T.byId[k].code);
        return no(`El autotransformador ${p} está energizado${cu.has('C:'+p)&&sw[p+':HC']?' desde el lado de 230 kV (central)':''}. Para aterrizar ${el.role==='HE'?'el lado de 230 kV':'el lado de 115 kV'} deben estar abiertos ambos lados: ${need.join(', ')||'interruptores y seccionadores'}${sw[p+':HC']||sw[p+':HS']?'. Los equipos de 230 kV se abren por orden a la central':''}.`);}
      const onlyRemote=bay&&bay.fuente&&![...cu].some(n=>n==='B1'||n==='B2'||n==='BT');
      return no(onlyRemote?(bay.tipo==='linea'?`La línea sigue energizada desde el extremo remoto (${bay.data.ln.destino}). Pida la apertura en el otro extremo antes de aterrizar.`:`El autotransformador ${bay.id} sigue energizado desde el lado de ${fmt(bay.data.tr.v2)} kV (central de generación). Coordine la apertura de ese lado antes de aterrizar.`)
        :`El punto está energizado. Abra ${cb.code} y los seccionadores de la bahía antes de aterrizar.`);
    }
    return yes;
  }
  const cu=comp(el.a,el.id), cv=comp(el.b,el.id);
  const parallel=cu.has(el.b);
  const earthMix=(hasEarth(cu)&&hasSrc(cv))||(hasEarth(cv)&&hasSrc(cu));
  if(el.kind==='cb'){
    if(closing&&earthMix) return no(`Hay una cuchilla de tierra cerrada en la zona que se energizaría. Ábrala antes de cerrar ${el.code}.`);
    const pr=state.prot||{};
    if(!closing&&el.role==='CB'&&bayOf(el.bay)&&sw[el.bay+':ST']&&pr[el.bay]!=='AT') return no(`Primero traslade las protecciones de ${el.bay} al 52-AT (selector 43T-${el.bay} en Transferencia). Si abre ${el.code} así, el circuito quedaría sin interruptor que lo despeje ante una falla.`);
    if(!closing&&el.bay==='AT'&&Object.keys(pr).length) return no(`Las protecciones de ${Object.keys(pr).join(', ')} están trasladadas al 52-AT. Retorne primero el circuito y devuelva sus protecciones.`);
    if(!closing&&(el.bay==='AC'||(T.comb&&el.id==='AT:CB'&&sw['AT:SA']))){
      const both=state.bays.find(b=>sw[b.id+':S1']&&sw[b.id+':S2']);
      if(both) return no(`La bahía ${both.id} tiene cerrados sus dos seccionadores de barra. Si abre el acople, la corriente entre barras pasaría por esos seccionadores.`);
    }
    return yes;
  }
  if(el.role==='ST'&&el.bay!=='AT'&&!closing&&(state.prot||{})[el.bay]==='AT') return no(`Las protecciones de ${el.bay} siguen en el 52-AT. Devuélvalas a su propio interruptor (selector 43T-${el.bay} en Normal) antes de abrir ${el.code}.`);
  if(el.role==='ST'&&el.bay!=='AT'&&closing){
    const other=T.els.find(e=>e.role==='ST'&&e.bay!=='AT'&&e.id!==el.id&&sw[e.id]);
    if(other) return no(`La bahía ${other.bay} ya ocupa la barra de transferencia. Solo una bahía puede estar transferida a la vez.`);
  }
  if(T.comb&&closing){
    if(el.id==='AT:ST'&&sw['AT:SA']) return no('La bahía de acople-transferencia está haciendo de acople (89-AT-A cerrado). Abra 52-AT y 89-AT-A antes de usarla como transferencia: un solo interruptor no puede cumplir las dos funciones a la vez.');
    if(el.id==='AT:SA'&&sw['AT:ST']) return no('La bahía de acople-transferencia está haciendo de transferencia (89-AT-T cerrado). Retorne el circuito y abra 89-AT-T antes de usarla como acople.');
    if((el.id==='AT:SA'&&sw['AT:S2'])||(el.id==='AT:S2'&&sw['AT:SA'])) return no('Con 89-AT-B2 y 89-AT-A cerrados, el 52-AT quedaría conectado a la barra de reserva por los dos lados. Para el acople se usa 89-AT-B1 con 89-AT-A.');}
  if(closing&&earthMix) return no('Cerraría sobre una cuchilla de tierra cerrada con el otro lado energizado.');
  if(parallel) return yes;
  const actU=hasSrc(cu)||hasLoad(cu), actV=hasSrc(cv)||hasLoad(cv);
  if(!actU||!actV) return yes;
  if(el.role==='ST'&&el.bay!=='AT'){
    return closing?no(`La barra de transferencia y la bahía ${el.bay} no están al mismo potencial. Conecte la bahía de transferencia a la misma barra que alimenta a ${el.bay} y cierre 52-AT primero.`)
      :no(`Por el by-pass circula la corriente de ${el.bay}. Cierre primero ${cb.code} con sus seccionadores, o abra 52-AT.`);
  }
  if(closing){
    if(hasSrc(cu)&&hasSrc(cv)&&(el.role==='S1'||el.role==='S2')&&c.b2&&el.bay!=='AT')
      return no('Uniría las barras 1 y 2 sin el acople cerrado. Cierre primero el acople (89-AC-B1, 89-AC-B2 y 52-AC).');
    if(hasSrc(cu)&&hasSrc(cv)) return no('Uniría dos puntos energizados que no están en paralelo. Ese cierre se hace con un interruptor.');
    return no(`Cerraría con carga a través de un seccionador. Hágalo con ${cb.code} abierto y luego cierre el interruptor.`);
  }
  return no(`Por este seccionador circula corriente. Abra primero ${cb.code}.`);
}

/* ---------- Operación y bitácora ---------- */
let selected=null, mode='op', proc=null, logs=[];
function log(text,cls){const d=new Date();logs.unshift({t:d.toTimeString().slice(0,8),text,cls});logs=logs.slice(0,80);}
let toastT;
function toast(t){const el=$('#toast');el.textContent=t;el.hidden=false;clearTimeout(toastT);toastT=setTimeout(()=>el.hidden=true,4200);}
function operate(id){
  const el=T.byId[id]; if(!el) return;
  const r=canOperate(el);
  if(!/^H/.test(el.role)&&(state.lr||{})[el.bay]==='L'){log(`${el.code} bloqueado: la bahía ${el.bay} está en LOCAL (43LR)`,'block');toast(`${el.code}: bahía ${el.bay} en LOCAL. Pase el selector 43LR a REMOTO en la sala de control.`);render();return false;}
  if(el.role==='CB'&&!state.sw[id]&&(state.l86||{})[el.bay]){const k=state.l86[el.bay];log(`${el.code} bloqueado: relé de bloqueo ${k} activado`,'block');toast(`${el.code}: el relé de bloqueo ${k} (-${ucPfx(el.bay)}F86, Siemens 7PA22) quedó activado por un disparo. Revise la falla y repóngalo a mano en la sala de control antes de cerrar.`);render();return false;}
  if(!r.ok&&didactic){mishap(el,r.reason);return true;}
  if(!r.ok){log(`${el.code} bloqueado. ${r.reason}`,'block');toast(`${el.code} bloqueado: ${r.reason}`);render();return false;}
  const before=status();
  state.sw[id]=!state.sw[id];
  const after=status();
  log(`${el.code} ${state.sw[id]?'cerrado':'abierto'}`,'op'); soePush(nowMs(),el.bay,`${el.code} ${state.sw[id]?'cerrado':'abierto'} ${/^H/.test(el.role)?'por el operador de la central (orden del centro de control)':'por mando remoto (HMI)'}`);
  for(const n of ['B1','B2','BT']) if(T.byId['AT:ST']||n!=='BT'){
    if(before.en.has(n)!==after.en.has(n)) log(`${n==='BT'?'Barra de transferencia':'Barra '+n.slice(1)} ${after.en.has(n)?'energizada':'desenergizada'}`,'info');}
  for(const b of state.bays){const n=b.id+'.x';
    if(b.tipo==='trafo'&&before.en.has(n)!==after.en.has(n)) log(`Transformador ${b.id} ${after.en.has(n)?'energizado':'desenergizado'}`,'info');}
  advance(); save(); render(); return true;
}

/* ---------- Sala de control: IED, SOE y oscilografía ---------- */
let soe=[], iedLed={}, oscRec=null, lastGoose=[];
const nowMs=()=>{const d=new Date();return d.toTimeString().slice(0,8)+'.'+String(d.getMilliseconds()).padStart(3,'0');};
const tAdd=(base,ms)=>{const d=new Date(base+ms);return d.toTimeString().slice(0,8)+'.'+String(d.getMilliseconds()).padStart(3,'0');};
function soePush(t,ied,txt,cls=''){soe.unshift({t,ied,txt,cls});soe=soe.slice(0,80);}
function iedMeas(){const st=status(),sw=state.sw,R={};
  const own=p=>st.en.has(p+'.x')&&sw[p+':CB']&&sw[p+':SL']&&(sw[p+':S1']||sw[p+':S2']);
  const viaT=p=>st.en.has(p+'.x')&&sw[p+':ST']&&sw['AT:CB']&&st.en.has('BT');
  const con=b=>own(b.id)||viaT(b.id);
  const g230=b=>b.gen&&b.fuente&&sw[b.id+':HC']&&sw[b.id+':HS'];
  const gens=state.bays.filter(b=>g230(b)&&con(b)), lines=state.bays.filter(b=>b.tipo==='linea'&&con(b));
  /* Flujo de carga ETAP, caso base tap 0, líneas Drake 20 km, 3 × 90 MVA fp 0,9: BP 95,22 % (109,5 kV), 409 A por línea; N-1 con un banco: BP 90,4 % (104,0 kV) */
  const ng=gens.length, VB=ng>=2?109.5:104.0, Pl=ng&&lines.length?(ng>=2?68.6:62.0):0, Ql=ng>=2?36.3:34.0, Pg=ng?Pl*lines.length/ng:0;
  const bus=p=>sw[p+':S2']&&!sw[p+':S1']?'B2':'B1';let netB2=0;
  for(const b of state.bays){const p=b.id,on=con(b),P=on?(g230(b)?Pg:b.tipo==='linea'?-Pl:0):0,Q=on&&ng?(g230(b)?Ql*lines.length/ng:b.tipo==='linea'?-Ql:0):0;
    const V=st.en.has(p+'.x')?VB:0, I=V?Math.hypot(P,Q)*1000/(Math.sqrt(3)*V):0;
    R[p]={P,Q,V,I:own(p)?I:0,via:viaT(p)?'BT':own(p)?bus(p):null,on};
    if(own(p)&&bus(p)==='B2') netB2+=P;}
  const tb=state.bays.find(b=>viaT(b.id));
  R.AT={P:tb?R[tb.id].P:0,Q:tb?R[tb.id].Q:0,V:st.en.has('BT')?VB:0,I:0};R.AT.I=R.AT.V?Math.hypot(R.AT.P,R.AT.Q)*1000/(Math.sqrt(3)*VB):0;
  const acOn=T.comb?(sw['AT:S1']&&sw['AT:CB']&&sw['AT:SA']):(sw['AC:S1']&&sw['AC:CB']&&sw['AC:S2']);R.AC={P:acOn?-netB2:0,Q:0,V:st.en.has('B1')||st.en.has('B2')?VB:0,I:0};R.AC.I=Math.abs(R.AC.P)*1000/(Math.sqrt(3)*VB);if(T.comb&&acOn) R.AT={...R.AC};
  R.BB={V1:st.en.has('B1')?VB:0,V2:st.en.has('B2')?VB:0,Vt:st.en.has('BT')?VB:0,ng};
  return R;}
function iedTrip(act,el,kind){const t0=Date.now(),M=iedMeas();
  soePush(nowMs(),'—',`Inicio de falla: ${kind==='es'?'cierre de '+el.code+' sobre parte energizada':kind==='sotf'?'cierre de '+el.code+' sobre tierra':'arco en '+el.code}`,'f');
  const by={};act.forEach(a=>{(by[a.ied]??=[]).push(a);});lastGoose=[];
  act.forEach(a=>{if(a.l86){state.l86??={};const k=bayOf(a.l86)?.tipo==='trafo'?'86E':'86L';if(a.l86==='AT')state.l86.AT='86';else state.l86[a.l86]=k;soePush(tAdd(t0,40),a.l86,`${state.l86[a.l86]} activado · bloqueo de cierre del 52 hasta reposición manual`,'t');}});
  Object.entries(by).forEach(([ied,list],k)=>{const fn=list[0].fn;
    iedLed[ied]={trip:true,fn,t:tAdd(t0,22+k*2)};
    soePush(tAdd(t0,12+k*2),ied,`${fn} arranque (pickup)`);
    soePush(tAdd(t0,22+k*2),ied,`${fn} DISPARO · GOOSE TRIP → ${list.map(a=>a.cb).join(', ')}`,'t');
    list.forEach(a=>{soePush(tAdd(t0,71+k*2),a.cb,`${a.cb} abierto (posición 52b) · falla despejada`,'o');lastGoose.push({ied,cb:a.cb});});});
  soePush(tAdd(t0,320),'Gateway','Reporte MMS al SCADA: disparos, posiciones y registro de falla disponibles');
  const first=act[0];if(first){const ied=first.ied,b=bayOf(ied);const pre=b?Math.max(80,(M[ied]?.I||300)):800;
    oscRec={ied,fn:first.fn,el:el.code,t:tAdd(t0,0),pre,fault:(+state.sub.icc||30)*1000*(ied==='BB'?1:.8),clear:4.2,cbs:(by[ied]||[]).map(a=>a.cb)};}}
function oscSVG(r,W=520,H=170){if(!r) return '';const cyc=10,pts=[[],[],[]],v=[[],[],[]],sc=(H/2-14)/r.fault,n=400;
  for(let i=0;i<=n;i++){const c=i/n*cyc,t=c/60,x=30+i/n*(W-40),inF=c>=2&&c<2+r.clear,after=c>=2+r.clear;
    for(let ph=0;ph<3;ph++){const a=2*Math.PI*60*t-ph*2*Math.PI/3;let I=r.pre*Math.sin(a);
      if(inF){const tf=(c-2)/60;I=r.fault*(Math.sin(a)-(ph===0?Math.sin(-0)*0:0))+r.fault*.6*Math.exp(-tf/0.03)*(ph===0?-1:ph===1?.5:.5)*(ph===0?1:Math.cos(ph));}
      if(after) I=0;pts[ph].push(`${x.toFixed(1)},${(H/2-I*sc).toFixed(1)}`);}}
  const col=['#e4572e','#f2c14e','#4f86c6'],x2=30+2/cyc*(W-40),x3=30+(2+r.clear)/cyc*(W-40);
  return `<svg viewBox="0 0 ${W} ${H}" width="100%" style="max-width:${W}px;background:#111a14;border-radius:4px" role="img" aria-label="Oscilografía de corrientes">
   <line x1="30" y1="${H/2}" x2="${W-10}" y2="${H/2}" stroke="#3a4a3e"/>${pts.map((p,k)=>`<polyline points="${p.join(' ')}" fill="none" stroke="${col[k]}" stroke-width="1.4"/>`).join('')}
   <line x1="${x2}" y1="8" x2="${x2}" y2="${H-8}" stroke="#fff" stroke-dasharray="3 3" opacity=".6"/><text x="${x2+4}" y="16" font-size="10" fill="#fff">falla</text>
   <line x1="${x3}" y1="8" x2="${x3}" y2="${H-8}" stroke="#7CFC8A" stroke-dasharray="3 3" opacity=".7"/><text x="${x3+4}" y="16" font-size="10" fill="#7CFC8A">52 abre (~70 ms)</text>
   <text x="34" y="${H-6}" font-size="10" fill="#9fb">Ia</text><text x="52" y="${H-6}" font-size="10" fill="#f2c14e">Ib</text><text x="70" y="${H-6}" font-size="10" fill="#4f86c6">Ic</text>
   <text x="${W-12}" y="${H-6}" text-anchor="end" font-size="10" fill="#9fb">${cyc} ciclos · pico ≈ ${fmt(r.fault/1000,1)} kA</text></svg>`;}
const FUNCS={linea:['21/21N distancia','67N direccional tierra','85 teleprotección','79 recierre','25 sincronismo','50BF falla interruptor'],trafo:['87T diferencial','50/51 sobrecorriente','50N/51N tierra','49 imagen térmica','63 Buchholz','50BF falla interruptor','85 teledisparo a 230 kV'],AC:['50/51 sobrecorriente','50BF falla interruptor','25 sincronismo'],AT:['21/21N (sustituta)','50/51 sobrecorriente','50BF falla interruptor']};
function renderIED(){const pane=$('#iedPane');if(!pane||tab!=='ied') return;const M=iedMeas(),sw=state.sw;state.lr??={};
  const led=(on,c,lab,blink)=>`<span class="ledw"><i class="led ${on?'on '+c:''} ${on&&blink?'blink':''}"></i>${lab}</span>`;
  const lcd=lines=>`<div class="lcd">${lines.map(esc).join('\n')}</div>`;
  const cbTxt=id=>T.byId[id]?`${T.byId[id].code} ${sw[id]?'CERRADO':'ABIERTO'}`:'';
  const UCF={linea:{pp1:['Siemens 7SL87',['21/21N','67/67N','27/59','85 POTT','BP1 7XV75','79 no hab.','50BF res.','74']],pp2:['ABB RED670',['87L fibra','21/21N','67/67N','27/59','85 POTT','BP2 7XV75','50BF res.','74']]},
    trafo:{pp1:['Siemens 7UT85',['87T','87N','50/51 H','50/51 L','50N/51N H','24/49','27/59','74/50BF res.']],pp2:['ABB RET670',['87T','87N','50/51 H','50/51 L','50N/51N H','24/49','27/59','74/50BF res.']]},
    AT:{pp1:['Siemens 7SL87',['21/21N','67/67N','50/51','50N/51N','27/59','85 POTT','50BF res.','74']],pp2:null},AC:{pp1:['—',['50/51','50BF']],pp2:null}};
  const tg=id=>{const e=T.byId[id];if(!e)return '';const t=ucTag(e.bay,e.role);return `${e.code}${t?' '+t:''}`;};
  const sm=(h,t)=>`<div class="ied"><div class="iedh">${h}</div><div class="ucx">${t}</div></div>`;
  const panel=id=>{const b=bayOf(id),m=M[id]||{},L=iedLed[id],typ=id==='AC'||id==='AT'?id:b.tipo,px=ucPfx(id),u=UCF[typ],k86=(state.l86||{})[id],tr=typ==='trafo',ln=typ==='linea';
    const tit=id==='AC'?'Acople B1–B2':id==='AT'?'Transferencia BP–BT':ln?`Línea ${id} · ${b.data.ln.destino}`:`Autotransformador ${id==='T1'?'AT1':id==='T2'?'AT2':id}`;
    const lr=state.lr[id]==='L', ctT=`-${px.replace(/^2([LTB])(\d)/,(q,a,n)=>'2TI'+n)}11`, vtT=ln||tr?`-2TU${px.slice(-1)}1`:'';
    return `<div class="cab"><div class="cabh">Tablero +R ${esc(id)} · bahía ${ucNum(id)} <span>${esc(tit)}</span></div>
     <div class="ied"><div class="iedh">-${px}PP1 · ${u.pp1[0]} · protección principal 1 (bobina B1)</div>
      ${lcd(L?[`*** DISPARO ${L.fn} ***`,`${L.t}`,`Abrió: ${(iedLed[id].cbs||'')}`,'Reponer con RESET']:[`V  ${fmt(m.V||0,1)} kV`,`I  ${fmt(m.I||0,0)} A`,`P  ${fmt(m.P||0,1)} MW  Q ${fmt(m.Q||0,1)} Mvar`,`${cbTxt(id+':CB')}`])}
      <div class="leds">${led(true,'g','En servicio')}${led(!!L,'y','Arranque')}${led(!!L,'r','Disparo',true)}${led(state.prot&&state.prot[id]==='AT','y','Prot. en 52-AT')}</div>
      <div class="fns">${u.pp1[1].map(f=>`<span>${esc(f)}</span>`).join('')}</div></div>
     ${u.pp2?`<div class="ied"><div class="iedh">-${px}PP2 · ${u.pp2[0]} · protección principal 2 (bobina B2)</div><div class="leds">${led(true,'g','En servicio')}${led(!!L,'r','Disparo',true)}</div><div class="fns">${u.pp2[1].map(f=>`<span>${esc(f)}</span>`).join('')}</div></div>`
       :id==='AT'?sm('Conmutación de corrientes → PP2','El núcleo 4S del TC -2TI911 se conmuta al PP2 de la bahía transferida; el PP1 de transferencia toma el grupo de ajustes de esa bahía.'):''}
     <div class="ied"><div class="iedh">-${px}F86${tr?'E · -'+px+'F86M':''} · Siemens 7PA22 · relé de bloqueo</div>
      <div class="leds">${led(!k86,'g','Repuesto')}${led(!!k86,'r',k86?k86+' activado':'86',true)}</div>
      <div class="row" style="gap:8px;align-items:center;margin-top:6px"><button class="btn sm ${k86?'primary':''}" type="button" data-r86="${esc(id)}" ${k86?'':'disabled'} style="${k86?'':'opacity:.45'}">Reponer 86 (manual)</button><span class="hint" style="color:#cfd8dc">${k86?'Bloquea el cierre del 52':'Sin bloqueo'}</span></div>
      ${tr?'<div class="ucx">86E: 87T, 87N, 50/51 y 87B · 86M: protecciones propias del AT y 24/49</div>':''}</div>
     <div class="ied bcu"><div class="iedh">-${px}BCU · Siemens 6MD85 · control, enclavamientos y 25</div>
      <div class="mimic">${['S1','S2','CB','SL','ST','ET'].filter(r=>T.byId[id+':'+r]).map(r=>{const e=id+':'+r;return `<span class="${sw[e]?'c':'o'}">${esc(tg(e))}</span>`;}).join('')}</div>
      <div class="row" style="gap:8px;align-items:center;margin-top:6px"><span class="hint" style="color:#cfd8dc">43LR</span><button class="lr ${lr?'l':''}" data-lr="${esc(id)}" type="button">${lr?'LOCAL':'REMOTO'}</button>
      <span class="hint" style="color:#cfd8dc">${lr?'Mando solo desde el patio':'Mando desde SCADA/HMI'}</span></div></div>
     ${sm('Bus de proceso, registro y medida',[`-${px}MU1 · Siemens 6MU85: merging unit, lleva el núcleo 6S (5P60) al 87B`,`-${px}RF1 · registrador de fallas / PMU (oscilografía)`,ln?`-PM${px.slice(-1)==='1'?'10 · -PM11':px.slice(-1)==='2'?'12 · -PM13':'14 · -PM15'} · Schneider ION8650 (kWh/kVArh)`:tr?`-${px}PM7 · ION8650 y -${px}PQ1 · ION9000 (calidad de potencia)`:'-2B9PM9 · ION8650 (kWh/kVArh)',`TC ${ctT}: 625-1250-2500/1 A (toma 1250/1), 6 núcleos: 1S medida · 2S BCU · 3S PP1 · 4S PP2 · 5S RF · 6S 87B`,vtT?`TT ${vtT}: 115/√3 kV / 115/√3 V, 3 núcleos (N1 medida, BCU 25 y RF · N2 PP1 · N3 PP2)`:''].filter(Boolean).join('<br>'))}
     ${ln?sm('Teleprotección',`Por fibra óptica OPGW, sin trampa de onda (informe final, 9.5) · 85 POTT con eco por NSD570 · 87L por fibra (canal A) solo en el PP2 · sin recierre (79 no habilitado)`):''}
     ${tr?sm(`-${px}R90 · Siemens 6GC65 Tapcon 230 Pro`,`90 regulador automático de tensión: mide 230 kV y 115 kV y sube o baja el cambiador (OLTC).<br><b>Propias del AT (86M):</b> 63B Buchholz, 63PR alivio de presión, 63SP presión súbita, 63 OLTC, 26 temperatura de aceite, 49 imagen térmica. Solo alarma: 71 nivel de aceite.`):''}
     ${b&&b.gen?`<div class="ied bcu" style="border-style:dashed"><div class="iedh">Extremo ${fmt(b.data.tr.v2)} kV · central (fuera del alcance)</div>
      <div class="mimic">${['HC','HS','HE'].map(r=>{const e=id+':'+r;return `<span class="${sw[e]?'c':'o'}">${esc(T.byId[e].code)}</span>`;}).join('')}</div>
      <div class="hint" style="color:#cfd8dc;margin-top:6px">Se opera por orden al operador de la central. El 87T lo abre por teledisparo (85, intertrip). El 87T usa los TC de bahía de 230 kV (-1TI${px.slice(-1)}11) y 115 kV (${ctT}).</div></div>`:''}</div>`;};
  const BB=M.BB,LB=iedLed.BB;
  pane.innerHTML=`<div class="iedtop"><div><h3 style="margin:0">Sala de control</h3><p class="note" style="margin:4px 0 0">Tableros de protección y control por bahía. Las medidas cambian con el estado de la subestación. Active el <b>modo didáctico</b> y haga una maniobra indebida para ver actuar los IED.</p></div>
    <button class="btn" type="button" id="iedReset">Reponer señalizaciones (RESET)</button></div>
   <div class="iec">${iecSVG()}</div>
   <div class="cabs">${T.order.map(panel).join('')}
    <div class="cab"><div class="cabh">Tablero de barras <span>-87B · 50BF · reloj</span></div><div class="ied"><div class="iedh">-87B · Siemens 7SS85 · unidad central</div>
     ${lcd(LB?[`*** DISPARO 87B ***`,LB.t,'Disparo a todos los 52 de la BP','86 de cada bahía + DTT']:[`BP ${fmt(BB.V1,1)} kV  (zona 87B)`,`BT ${fmt(BB.Vt,1)} kV  (fuera de zona)`,`Zona: ${state.bays.filter(b=>sw[b.id+':CB']&&sw[b.id+':S1']).map(b=>b.id).concat(sw['AT:CB']&&sw['AT:S1']?['AT']:[]).join(' ')||'—'}`,'Id = 0,00 pu  zona sana'])}
     <div class="leds">${led(true,'g','En servicio')}${led(!!LB,'y','Arranque')}${led(!!LB,'r','Disparo',true)}</div><div class="fns">${['87B barra principal BP','Réplica 89-1 / 89-T / 89-3 (zona dinámica)','50BF etapa 1 y 2 (único 50BF)','Check zone','Supervisión de circuito de corriente','Activa el 86 de cada bahía','DTT a las líneas'].map(f=>`<span>${f}</span>`).join('')}</div>
     <div class="ucx" style="margin-top:6px">Recibe las corrientes de las 6 bahías por bus de proceso IEC 61850-9-2 (MU 6MU85) y dispara por GOOSE. El 50BF de los IED de bahía queda en reserva: el arranque 50BF lo da cada IED y lo resuelve la 7SS85.</div></div>
     <div class="ied"><div class="iedh">-CLK1 · SEL-2488 · reloj GPS</div><div class="ucx">Sincronización de tiempo por PTP (IEC 61588) para IED, MU y registradores.</div></div>
     <div class="ied"><div class="iedh">TT de barras</div><div class="ucx">-2TU01 (BP): N1 25 de las BCU · N2 27/59 de barra y RF · N3 medida.<br>-2TU02 (BT): N1 25 de la BCU de transferencia · N2 tensión a la protección de la bahía transferida · N3 medida y RF.</div></div></div></div>
   <div class="iedlow"><div><h3>Registro oscilográfico (COMTRADE)</h3>${oscRec?`<p class="note" style="margin:0 0 6px">${esc(oscRec.ied)} · ${esc(oscRec.fn)} · ${esc(oscRec.t)} · evento en ${esc(oscRec.el)}</p>${oscSVG(oscRec)}`:'<p class="note">Sin registros. Se generan cuando una protección dispara.</p>'}</div>
    <div><h3>Secuencia de eventos (SOE)</h3><div class="soe">${soe.length?`<table>${soe.map(e=>`<tr class="${e.cls}"><td>${esc(e.t)}</td><td>${esc(e.ied)}</td><td>${esc(e.txt)}</td></tr>`).join('')}</table>`:'<p class="note">Sin eventos.</p>'}</div></div></div>
   <div class="ucmx"><h3>Matriz de disparos resumida (unifilar de control G01-CNP-01, hoja 3)</h3><div class="tblwrap"><table>
<tr><th>Protección</th><th>Función</th><th>B1</th><th>B2</th><th>86L</th><th>86E</th><th>86M</th><th>Arr. 50BF</th><th>Alarma</th><th>85</th><th>DTT</th></tr>
${[['-2LnPP1 · 7SL87','21/21N Z1, 67, 27/59','X','','','','','X','X','',''],['','21/21N Z2-Z3, 67N','X','','','','','X','X','X',''],['','85 POTT recibido + Z2 / 67N','X','','','','','X','X','',''],['','DTT recibido','X','','X','','','X','X','','R'],['','74','','','','','','','X','',''],
['-2LnPP2 · RED670','87L (canal A, fibra)','','X','','','','X','X','',''],['','21/21N Z1, 67, 27/59','','X','','','','X','X','',''],['','21/21N Z2-Z3, 67N','','X','','','','X','X','X',''],['','85 POTT recibido + Z2 / 67N','','X','','','','X','X','',''],['','DTT recibido','','X','X','','','X','X','','R'],['','74','','','','','','','X','',''],
['-2TnPP1 / -2TnPP2 · 7UT85 / RET670','87T, 87N, 50/51 H-L, 50N/51N H, 27/59','X','X','','X','','X','X','',''],['','24, 49','X','X','','','X','X','A/X','',''],['','74','','','','','','','X','',''],
['Propias AT (-2TnT1)','63B, 63PR, 63SP, 63 OLTC','X','X','','','X','X','A/X','',''],['','26, 49 (temperatura aceite / devanado)','X','X','','','X','X','A/X','',''],['','71 nivel de aceite','','','','','','','X','',''],
['-2B9PP1 · 7SL87','21/21N, 67/67N, 27/59, 85','X','','','','','X','X','X',''],['','PP2 línea transferida (conmutación)','','X','','','','X','X','',''],
['-87B / 50BF · 7SS85','87B (todas las bahías de BP)','X','X','X','X','','','X','','X'],['','50BF etapa 1 (redisparo propio)','X','X','','','','','X','',''],['','50BF etapa 2 (bahías de BP)','X','X','X','X','','','X','','X']].map(r=>`<tr>${r.map((c,k)=>`<td${k<2?' class="l"':''}>${c}</td>`).join('')}</tr>`).join('')}
</table></div><p class="note">X = actúa · A/X = etapa 1 alarma, etapa 2 disparo · R = disparo por DTT recibido · 85 = envía permiso POTT · B1 / B2 = bobinas de disparo 1 y 2. PP1 (Siemens) dispara B1 y PP2 (ABB) dispara B2. Los 86 (7PA22) bloquean el cierre hasta reposición manual. Sin recierre (79 no habilitado); el 25 está solo en la BCU 6MD85. El 50BF principal está solo en la 7SS85; en los IED de bahía queda en reserva.</p></div>`;
  pane.querySelectorAll('[data-lr]').forEach(bt=>bt.onclick=()=>{const id=bt.dataset.lr;state.lr[id]=state.lr[id]==='L'?'R':'L';soePush(nowMs(),id,`43LR en ${state.lr[id]==='L'?'LOCAL':'REMOTO'}`);log(`Selector 43LR de ${id} en ${state.lr[id]==='L'?'LOCAL':'REMOTO'}`,'info');save();renderIED();});
  pane.querySelectorAll('[data-r86]').forEach(bt=>bt.onclick=()=>{const id=bt.dataset.r86;if(!state.l86||!state.l86[id])return;const k=state.l86[id];delete state.l86[id];soePush(nowMs(),id,`${k} repuesto a mano (reset del 7PA22)`);log(`Relé de bloqueo ${k} de ${id} repuesto: ya se puede cerrar el 52`,'info');save();renderIED();});
  $('#iedReset').onclick=()=>{iedLed={};lastGoose=[];soePush(nowMs(),'HMI','Reposición de señalizaciones (LED reset)');renderIED();};}
function iecSVG(){const ids=[...T.order,'BB'],W=Math.max(640,ids.length*92+40),H=170,xs=i=>30+i*92+40;const tr=new Set(lastGoose.map(g=>g.ied));
  return `<svg viewBox="0 0 ${W} ${H}" width="100%" style="max-width:${W}px;min-width:620px" role="img" aria-label="Arquitectura IEC 61850">
   <rect x="${W/2-90}" y="6" width="180" height="26" rx="4" fill="var(--panel2)" stroke="var(--line)"/><text x="${W/2}" y="23" text-anchor="middle" font-size="12">SCADA / Centro de control</text>
   <line x1="${W/2}" y1="32" x2="${W/2}" y2="48" stroke="var(--muted)" stroke-width="2" ${lastGoose.length?'stroke-dasharray="5 4"':''}>${lastGoose.length?'<animate attributeName="stroke-dashoffset" values="18;0" dur=".6s" repeatCount="indefinite"/>':''}</line>
   <rect x="${W/2-70}" y="48" width="140" height="22" rx="4" fill="var(--panel2)" stroke="var(--line)"/><text x="${W/2}" y="63" text-anchor="middle" font-size="11">Gateway + HMI (MMS)</text>
   <line x1="20" y1="84" x2="${W-20}" y2="84" stroke="var(--accent)" stroke-width="3"/><text x="22" y="80" font-size="10" style="fill:var(--accent)">Bus de estación IEC 61850 (Ethernet)</text>
   <line x1="${W/2}" y1="70" x2="${W/2}" y2="84" stroke="var(--accent)" stroke-width="2"/>
   ${ids.map((id,i)=>{const x=xs(i),t=tr.has(id);return `<line x1="${x}" y1="84" x2="${x}" y2="100" stroke="var(--accent)" stroke-width="2"/><rect x="${x-34}" y="100" width="68" height="24" rx="4" fill="${t?'#c62828':'var(--panel)'}" stroke="${t?'#c62828':'var(--line)'}"/><text x="${x}" y="116" text-anchor="middle" font-size="11" style="fill:${t?'#fff':'var(--ink)'}">IED ${id==='BB'?'87B':esc(id)}</text>
      <line x1="${x}" y1="124" x2="${x}" y2="144" stroke="${t?'#c62828':'var(--muted)'}" stroke-width="${t?3:1.5}" ${t?'stroke-dasharray="5 3"':''}>${t?'<animate attributeName="stroke-dashoffset" values="16;0" dur=".4s" repeatCount="indefinite"/>':''}</line>
      <text x="${x}" y="158" text-anchor="middle" font-size="10" style="fill:${t?'#c62828':'var(--muted)'}">${t?'GOOSE TRIP':id==='BB'?'→ todos los 52':'52 / IO'}</text>`;}).join('')}</svg>`;}

/* ---------- Modo didáctico: consecuencias de maniobras indebidas ---------- */
let didactic=false, acc=null;
function faultTrip(nodes){
  const A=new Map(),l=(u,v)=>{if(!A.has(u))A.set(u,[]);A.get(u).push(v);};
  for(const e of T.els) if(state.sw[e.id]&&e.kind!=='cb'){l(e.a,e.b);l(e.b,e.a);}
  for(const b of state.bays) if(b.gen){l(b.id+'.x',b.id+'.h');l(b.id+'.h',b.id+'.x');}
  const zone=new Set();nodes.forEach(n=>comp(n,null,A).forEach(x=>zone.add(x)));
  const relays=[],trips=[],act=[];
  const buses=['B1','B2'].filter(b=>zone.has(b)), btz=!buses.length&&zone.has('BT');
  /* matriz de disparos del unifilar de control (hoja 3): 87B 7SS85 solo cubre la BP; la BT la protege -2B9PP1 */
  if(buses.length) relays.push(`87B · Siemens 7SS85 (diferencial de la barra principal por bus de proceso, MU 6MU85): dispara las bobinas B1 y B2 de todos los 52 conectados a la BP, incluido el de transferencia, activa el 86 de cada bahía y envía disparo transferido (DTT) al extremo remoto de las líneas`);
  if(btz) relays.push(`-2B9PP1 · Siemens 7SL87 de la bahía de transferencia: la barra de transferencia está fuera de la zona del 87B, así que la despeja este relé abriendo el 52 de transferencia`);
  for(const e of T.els) if(e.kind==='cb'&&state.sw[e.id]&&(zone.has(e.a)||zone.has(e.b))){
    trips.push(e.id); const b=bayOf(e.bay), tr=b&&b.tipo==='trafo';
    act.push(buses.length?{ied:'BB',fn:'87B',cb:e.code,l86:e.role==='HC'?null:e.bay}:btz&&e.bay==='AT'?{ied:'AT',fn:'21/50 (-2B9PP1)',cb:e.code}:{ied:e.bay,fn:e.bay==='AC'?'50/51':e.bay==='AT'?'21 (-2B9PP1, ajustes de la bahía transferida)':b&&b.tipo==='linea'?'21 Z1 (PP1) + 87L (PP2)':'87T (PP1 + PP2)',cb:e.code,l86:tr&&e.role==='CB'?e.bay:null});
    if(e.role==='HC'){relays.push(`87T · diferencial de ${e.bay} + teledisparo (intertrip, 85) a la central: abre ${e.code}`);continue;}
    if(!buses.length&&!(btz&&e.bay==='AT')) relays.push(e.bay==='AC'?'50/51 · sobrecorriente del acople':e.bay==='AT'?`-2B9PP1 (7SL87) con el grupo de ajustes de la bahía transferida: abre el 52 de transferencia`:b&&b.tipo==='linea'?`21 zona 1 de -${ucPfx(e.bay)}PP1 (7SL87, bobina B1) y 87L de -${ucPfx(e.bay)}PP2 (RED670, bobina B2) de ${e.bay}`:`87T de -${ucPfx(e.bay)}PP1 (7UT85) y -${ucPfx(e.bay)}PP2 (RET670) de ${e.bay}: bobinas B1 y B2 y relé de bloqueo 86E`);}
  if(buses.length) for(const b of state.bays) if(b.tipo==='linea'&&b.fuente&&trips.includes(b.id+':CB')){b.fuente=false;relays.push(`DTT del 87B · disparo transferido: el extremo remoto (${b.data.ln.destino}) abre la línea ${b.id}`);}
  for(const b of state.bays) if(b.fuente&&!b.gen&&zone.has(b.id+'.x')){
    relays.push(b.tipo==='linea'?`21 · distancia en el extremo remoto (${b.data.ln.destino}): abre la línea ${b.id} desde allá`:`87T / 21 del lado de 230 kV: la central abre el lado de ${fmt(b.data.tr.v2)} kV de ${b.id}`);b.fuente=false;}
  trips.forEach(id=>state.sw[id]=false); build();
  return {relays:[...new Set(relays)],trips,act};
}
function mishap(el,reason){
  const sw=state.sw,closing=!sw[el.id],before=status();
  const A0=adj(el.id),earthMix=el.kind!=='es'&&((hasEarth(comp(el.a,el.id,A0))&&hasSrc(comp(el.b,el.id,A0)))||(hasEarth(comp(el.b,el.id,A0))&&hasSrc(comp(el.a,el.id,A0))));
  let kind;
  if(el.kind==='es') kind='es';
  else if(el.kind==='cb') kind=closing&&earthMix?'sotf':'warn';
  else kind=(el.role==='ST'&&closing&&T.els.some(e=>e.role==='ST'&&e.bay!=='AT'&&e.id!==el.id&&sw[e.id]))?'warn':(closing?(earthMix?'dsearth':'dsclose'):'dsopen');
  sw[el.id]=closing; build();
  let r={relays:[],trips:[],act:[]};
  if(kind==='sotf'){sw[el.id]=false;r={relays:[`50/51 SOTF · cierre sobre falla: ${el.code} dispara instantáneamente`],trips:[el.id],act:[{ied:el.bay,fn:'50 SOTF',cb:el.code}]};build();}
  else if(kind!=='warn') r=faultTrip(el.kind==='es'?[el.a]:[el.a,el.b]);
  const after=status();
  const lost=[...['B1','B2','BT'].filter(n=>before.en.has(n)&&!after.en.has(n)).map(n=>n==='BT'?'Barra de transferencia':'Barra '+n),
    ...state.bays.filter(b=>before.en.has(b.id+'.x')&&!after.en.has(b.id+'.x')).map(b=>(b.tipo==='linea'?'Línea ':'Autotransformador ')+b.id)];
  const cb=T.byId[el.bay+':CB'];
  const T_={
    es:['Cierre de cuchilla de tierra sobre un punto energizado',`Al cerrar ${el.code} se conectó a tierra un punto con tensión: es una falla trifásica franca a tierra con la corriente de cortocircuito completa (≈ ${fmt(state.sub.icc)} kA). La cuchilla recibe el arco y esfuerzos electrodinámicos, la malla sube de potencial y cualquier persona cerca está en riesgo grave.`,`Abrir ${cb?cb.code:'el interruptor'}, abrir los seccionadores 89 de ambos lados, pedir la apertura del extremo remoto o de la central, verificar ausencia de tensión y solo entonces cerrar ${el.code}. Use la maniobra guiada "Sacar de servicio y aterrizar".`],
    dsopen:['Apertura de seccionador bajo carga',`${el.code} no tiene cámara de extinción. Al separar los contactos con corriente se formó un arco que no se apaga solo: se alarga, quema los contactos y salta entre fases o a tierra, convirtiéndose en un cortocircuito. Es una de las causas más comunes de accidentes graves por arco eléctrico en subestaciones.`,`Primero abrir ${cb?cb.code:'el interruptor 52'}, que sí interrumpe la corriente, y después los seccionadores 89. Si es un by-pass, cierre antes el interruptor en paralelo.`],
    dsclose:['Cierre de seccionador con carga o entre puntos a distinto potencial',`Al cerrar ${el.code} el seccionador tuvo que establecer corriente. Se forma un arco de precebado entre las cuchillas que las suelda o las destruye y puede evolucionar a falla entre fases.`,`Cerrar los seccionadores con el interruptor abierto (sin corriente) y luego cerrar el 52. Para unir las barras B1 y B2 se cierra primero el acople completo (89-AC-B1, 89-AC-B2 y 52-AC).`],
    dsearth:['Energización sobre una cuchilla de tierra cerrada',`Al cerrar ${el.code} se energizó una zona que tenía una cuchilla de tierra (57) cerrada. Es un cortocircuito franco a tierra establecido por un seccionador.`,`Antes de energizar, abra todas las cuchillas de tierra de la zona y retire las tierras portátiles. Luego cierre seccionadores y, por último, el interruptor.`],
    sotf:['Cierre de interruptor sobre falla',`${el.code} cerró sobre una zona aterrizada por una cuchilla 57. El interruptor sí soporta el cierre sobre falla y su protección lo abrió de inmediato, pero el equipo sufrió el esfuerzo de un cortocircuito y la cuchilla de tierra recibió la corriente de falla.`,`Verificar que no haya cuchillas de tierra cerradas ni tierras portátiles antes de energizar.`],
    warn:['Maniobra insegura (sin arco inmediato)',`${reason} La maniobra se hizo, pero la instalación quedó en una condición de riesgo.`,`Siga la secuencia que indica el enclavamiento o use la maniobra guiada correspondiente.`]};
  const [title,why,fix]=T_[kind];
  acc={el:el.id,kind,title,why,fix,reason,relays:r.relays,trips:r.trips,lost,boom:kind!=='warn'};
  if(r.act.length){iedTrip(r.act,el,kind);Object.keys(iedLed).forEach(k=>{iedLed[k].cbs=r.act.filter(a=>a.ied===k).map(a=>a.cb).join(', ');});}
  log(`${kind==='warn'?'⚠':'💥'} ${title}: ${el.code}`,'block');
  r.trips.forEach(id=>log(`${T.byId[id].code} disparado por protección`,'block'));
  if(acc.boom){boomSound();boom3D(el.id);}
  advance(); save(); render();
}
function renderAcc(){const c=$('#accCard'); if(!acc){c.hidden=true;return;} c.hidden=false;
  const li=a=>a.length?`<ul>${a.map(x=>`<li>${esc(x)}</li>`).join('')}</ul>`:'<p class="hint" style="margin:0">Ninguno.</p>';
  c.innerHTML=`<h2>${acc.boom?'Accidente simulado':'Condición insegura'}</h2><div class="acc-t">${esc(acc.title)} · ${esc(T.byId[acc.el].code)}</div>
   <p>${esc(acc.why)}</p>
   <h3>Protecciones que actuaron</h3>${li(acc.relays)}
   <h3>Interruptores que abrieron</h3>${li(acc.trips.map(id=>T.byId[id].code))}
   <h3>Quedó sin tensión</h3>${li(acc.lost)}
   <h3>Lo que decía el enclavamiento</h3><p>${esc(acc.reason)}</p>
   <h3>Secuencia correcta</h3><p>${esc(acc.fix)}</p>
   <div class="row" style="gap:8px"><button class="btn primary" type="button" id="accReset">Restablecer estado normal</button><button class="btn" type="button" id="accClose">Cerrar</button></div>`;
  $('#accReset').onclick=()=>{acc=null;iedLed={};lastGoose=[];normalState();proc=null;log('Estado normal restablecido después del accidente simulado','info');save();render();};
  $('#accClose').onclick=()=>{acc=null;render();};}
function boomSound(){if(!$('#snd').checked) return;
  try{const A=window._ac||(window._ac=new (window.AudioContext||window.webkitAudioContext)()),n=A.sampleRate*1.4|0,b=A.createBuffer(1,n,A.sampleRate),d=b.getChannelData(0);
    for(let i=0;i<n;i++) d[i]=(Math.random()*2-1)*Math.pow(1-i/n,2.5);
    const s=A.createBufferSource();s.buffer=b;const f=A.createBiquadFilter();f.type='lowpass';f.frequency.value=1600;const g=A.createGain();g.gain.value=.7;s.connect(f).connect(g).connect(A.destination);s.start();
    const o=A.createOscillator();o.type='sawtooth';o.frequency.value=120;const g2=A.createGain();g2.gain.setValueAtTime(.18,A.currentTime);g2.gain.exponentialRampToValueAtTime(.001,A.currentTime+.9);o.connect(g2).connect(A.destination);o.start();o.stop(A.currentTime+.9);}catch(e){}}
function boom3D(id){if(!three||!three.root||!three.objs[id]) return;
  const bb=new THREE.Box3().setFromObject(three.objs[id]),c=bb.getCenter(new THREE.Vector3());c.y=Math.max(c.y,bb.max.y-.4);
  const g=new THREE.Group();three.root.add(g);const L=new THREE.PointLight(0xffd080,0,45,1.6);L.position.copy(c);g.add(L);
  if(!three.flashTex){const cv=document.createElement('canvas');cv.width=cv.height=128;const x=cv.getContext('2d'),gr=x.createRadialGradient(64,64,0,64,64,64);gr.addColorStop(0,'rgba(255,255,240,1)');gr.addColorStop(.25,'rgba(190,220,255,.9)');gr.addColorStop(.5,'rgba(255,170,60,.5)');gr.addColorStop(1,'rgba(255,120,0,0)');x.fillStyle=gr;x.fillRect(0,0,128,128);three.flashTex=new THREE.CanvasTexture(cv);}
  const sp=new THREE.Sprite(new THREE.SpriteMaterial({map:three.flashTex,blending:THREE.AdditiveBlending,depthWrite:false,transparent:true}));sp.position.copy(c);g.add(sp);
  const parts=[],sm=[];
  for(let i=0;i<90;i++){const m=new THREE.Mesh(geo('spark',()=>new THREE.BoxGeometry(.07,.07,.07)),new THREE.MeshBasicMaterial({color:i%3?0xffb640:0xfff2b0,transparent:true}));m.position.copy(c);g.add(m);
    parts.push({m,v:new THREE.Vector3(Math.random()-.5,Math.random()*.9+.1,Math.random()-.5).normalize().multiplyScalar(3+Math.random()*9)});}
  for(let i=0;i<12;i++){const m=new THREE.Mesh(geo('smoke',()=>new THREE.SphereGeometry(.5,10,8)),new THREE.MeshBasicMaterial({color:0x3a3a3a,transparent:true,opacity:.5,depthWrite:false}));m.position.copy(c).add(new THREE.Vector3((Math.random()-.5)*.8,0,(Math.random()-.5)*.8));g.add(m);sm.push({m,v:.6+Math.random()*.8});}
  three.fx=(three.fx||[]).concat({g,L,sp,parts,sm,t:0});}
function fx3D(dt){if(!three.fx||!three.fx.length) return;
  three.fx=three.fx.filter(f=>{f.t+=dt;const t=f.t;
    const fl=t<1.2?(Math.random()>.35?1:.4):0;f.L.intensity=fl*14*Math.exp(-t*1.6);f.sp.material.opacity=Math.max(0,fl*Math.exp(-t*1.3));const s=2+t*6;f.sp.scale.set(s,s,1);
    f.parts.forEach(p=>{if(p.m.position.y<=.05) return;p.v.y-=9.8*dt;p.m.position.addScaledVector(p.v,dt);p.m.material.opacity=Math.max(0,1-t/2.2);});
    f.sm.forEach(o=>{o.m.position.y+=o.v*dt;const k=1+t*1.4;o.m.scale.set(k,k,k);o.m.material.opacity=Math.max(0,.5-t*.12);});
    if(t>4.2){three.root.remove(f.g);return false;}return true;});}

/* ---------- Maniobras guiadas ---------- */
/* Carga de los bancos para la maniobra AT-R (ETAP, caso base tap 0 y N-1, bitácora del punto 4) */
const LOADATR={s:135,n0:122.2,n1:232,i1:1164,vbp:90.4,em:1.2};/* em: sobrecarga de emergencia de G1 durante el cambio (decisión de santiago, 25-nov-2026) */
function loadATR(){const g=state.bays.filter(b=>b.gen),sw=state.sw,on=g.filter(b=>sw[b.id+':CB']&&sw[b.id+':SL']&&sw[b.id+':S1']&&sw[b.id+':HC']&&sw[b.id+':HS']&&!sw[b.id+':ET']&&!sw[b.id+':HE']),L=LOADATR,tot=L.n0*g.length;
  if(!g.length) return '';
  const each=on.length===g.length?L.n0:on.length?(state.atrShed?L.s*L.em:L.n1*(g.length-1)/on.length):0;
  const rows=g.map(b=>{const v=on.includes(b)?each:0,pc=v/L.s*100,cls=pc>L.em*100+.5?'bad':pc>0?'ok':'';return `<tr><td>${b.id}</td><td>${on.includes(b)?'En servicio':'Fuera'}</td><td class="${cls}">${fmt(v,1)} MVA · ${fmt(pc,1)} %</td></tr>`;}).join('');
  const shed=on.length&&on.length<g.length&&state.atrShed?` Carga deslastrada: ${fmt(L.n1-L.s*L.em,0)} MVA (${fmt((1-L.s*L.em/L.n1)*100,0)} %). El banco que queda trabaja en sobrecarga de emergencia (factor ${fmt(L.em,1)} de G1): vigilar temperatura de aceite y devanados.`:'';
  const warn=on.length&&on.length<g.length&&!state.atrShed?` <b class="bad">Sobrecarga: falta deslastrar.</b>`:'';
  const none=!on.length?' <b class="bad">Ningún banco en servicio: la subestación queda sin alimentación.</b>':'';
  return `<div class="loadatr"><b>Carga de los bancos</b> <span class="hint">(ETAP: ${fmt(L.n0,1)} MVA por banco en operación normal; ${fmt(L.n1,0)} MVA en un solo banco en N-1)</span><table class="mini"><tr><th>Banco</th><th>Estado</th><th>Carga (de ${L.s} MVA)</th></tr>${rows}</table><span class="hint">${A_TXT()}${shed}</span>${warn}${none}</div>`;}
function A_TXT(){const A=state.atr;if(!A||!A.u) return 'AT-R en su puesto de reserva.';const k={home:'en su fundación',jack:'sobre gatos, lista para salir',park:'en el puesto de espera (para el taller)'}[A.F]||'';return `${A.u}: ${k}. AT-R: ${A.R==='slot'?`en la fundación de ${A.u}`:'en su puesto de reserva'}. Puentes ${A.con?'conectados':'retirados'}.`;}
const PROCS={transfer:'Pasar a barra de transferencia',ret:'Retornar desde transferencia',swap:'Cambiar de barra (principal ↔ reserva)',all:'Pasar todos los circuitos a la otra barra',out:'Sacar de servicio y aterrizar',reemp:'Reemplazar una unidad del banco por la reserva AT-R',devol:'Devolver la unidad reparada (AT-R vuelve a su puesto)'};
function stepDone(s){return s.manual?s.done:!!state.sw[s.id]===s.close;}
function advance(){if(!proc) return; while(proc.i<proc.steps.length&&stepDone(proc.steps[proc.i])) proc.i++;}
function makeProc(kind,p,ph){
  const c=T.c, sw=state.sw, code=id=>T.byId[id].code, bay=bayOf(p), S=[];
  const step=(id,close,text)=>S.push({id,close,text}); const manual=(text,act)=>S.push({manual:true,text,act,done:false});
  const err=m=>({error:m});
  const bus=sw[p+':S1']?'S1':(sw[p+':S2']?'S2':null);
  const K=T.comb?'AT':'AC', KB2=T.comb?'AT:SA':'AC:S2', busyT=T.comb&&T.els.some(e=>e.role==='ST'&&e.bay!=='AT'&&sw[e.id]);
  const coupler=()=>{if(T.comb){if(sw['AT:CB']&&!sw['AT:SA']) step('AT:CB',false,'Abrir 52-AT.'); if(sw['AT:ST']) step('AT:ST',false,`Abrir ${code('AT:ST')}.`); if(sw['AT:S2']) step('AT:S2',false,`Abrir ${code('AT:S2')}.`);}
    if(!sw[K+':S1']) step(K+':S1',true,`Cerrar ${code(K+':S1')}.`); if(!sw[KB2]) step(KB2,true,`Cerrar ${code(KB2)}${T.comb?': une la salida del 52-AT con la barra de reserva':''}.`);
    if(!sw[K+':CB']) step(K+':CB',true,`Cerrar 52-${K}${T.comb?' (trabajando como acople)':''}. Energiza la barra que estaba sin tensión y deja las dos barras equipotenciales.`);
    manual(`Bloquear el mando del 52-${K} para que no abra mientras se pasan circuitos de una barra a otra.`);};
  const bn=r=>c.b2?(r==='S1'?'barra principal':'barra de reserva'):'barra principal';
  if(kind==='transfer'){
    if(!c.bt) return err('Esta configuración no tiene barra de transferencia.');
    if(sw[p+':ST']) return err(`${p} ya está en la barra de transferencia.`);
    const other=T.els.find(e=>e.role==='ST'&&e.bay!=='AT'&&sw[e.id]); if(other) return err(`La bahía ${other.bay} ocupa la barra de transferencia.`);
    if(!bus||!sw[p+':CB']||!sw[p+':SL']) return err(`${p} debe estar en servicio por su interruptor para transferirla.`);
    const o=bus==='S1'?'S2':'S1';
    if(T.comb&&sw['AT:SA']){if(sw['AT:CB']) step('AT:CB',false,'Abrir 52-AT: deja de trabajar como acople. Ningún circuito puede quedar con sus dos seccionadores de barra cerrados.'); step('AT:SA',false,`Abrir ${code('AT:SA')}. La bahía de acople-transferencia queda libre para hacer de transferencia.`);}
    if(c.b2&&sw['AT:'+o]) step('AT:'+o,false,`Abrir ${code('AT:'+o)}, para que la bahía de transferencia quede solo en la ${bn(bus)}.`);
    step('AT:'+bus,true,`Cerrar ${code('AT:'+bus)}: conecta la bahía de transferencia a la ${bn(bus)}, la misma de ${p}.`);
    step('AT:ST',true,`Cerrar ${code('AT:ST')} hacia la barra de transferencia.`);
    step('AT:CB',true,`Cerrar 52-AT. Energiza la barra de transferencia; si estuviera en falla, el interruptor dispara.`);
    step(p+':ST',true,`Cerrar ${code(p+':ST')}. Queda en paralelo con ${code(p+':CB')}, así que no establece corriente.`);
    manual(`Trasladar protecciones: poner el selector 43T-${p} en TRANSFERENCIA. Los disparos de la protección de ${p} (con sus TC de bahía o los del 52-AT, según el esquema) pasan del 52-${p} al 52-AT. Según el unifilar de control: la bahía queda protegida por -2B9PP1 (7SL87) con el grupo de ajustes de ${p}, el núcleo 4S del TC -2TI911 se conmuta al PP2 de ${p} y, por réplica de seccionadores, el 87B saca de su zona el TC de ${p} y deja el de transferencia (ante falla en la BP dispara el 52 de transferencia, no el de ${p}).`,()=>{const e=protTo(p,true);if(e) toast(e);});
    step(p+':CB',false,`Abrir ${code(p+':CB')}. La carga sigue por la barra de transferencia.`);
    step(p+':SL',false,`Abrir ${code(p+':SL')}, ya sin carga.`);
    step(p+':'+bus,false,`Abrir ${code(p+':'+bus)}. ${code(p+':CB')} queda aislado para mantenimiento.`);
  } else if(kind==='ret'){
    if(!c.bt||!sw[p+':ST']) return err(`${p} no está en la barra de transferencia.`);
    const ab=sw['AT:S1']?'S1':(sw['AT:S2']?'S2':'S1');
    if(sw[p+':ET']) return err(`Abra primero ${code(p+':ET')}.`);
    step(p+':'+ab,true,`Cerrar ${code(p+':'+ab)} (el interruptor de la bahía está abierto, no hay carga).`);
    step(p+':SL',true,`Cerrar ${code(p+':SL')}.`);
    step(p+':CB',true,`Cerrar ${code(p+':CB')}. Queda en paralelo con 52-AT.`);
    manual(`Devolver protecciones: poner el selector 43T-${p} en NORMAL. Los disparos vuelven al 52-${p}.`,()=>{const e=protTo(p,false);if(e) toast(e);});
    step(p+':ST',false,`Abrir ${code(p+':ST')}. Hay camino en paralelo por ${code(p+':CB')}.`);
    step('AT:CB',false,'Abrir 52-AT. La barra de transferencia queda desenergizada.');
    step('AT:ST',false,`Abrir ${code('AT:ST')}.`);
    if(T.comb){if(ab!=='S1'){step('AT:'+ab,false,`Abrir ${code('AT:'+ab)}.`);step('AT:S1',true,`Cerrar ${code('AT:S1')}.`);}
      step('AT:SA',true,`Cerrar ${code('AT:SA')}. La bahía vuelve a quedar lista como acople, con el 52-AT abierto (estado normal).`);}
    else step('AT:'+ab,false,`Abrir ${code('AT:'+ab)}.`);
  } else if(kind==='swap'){
    if(!c.b2) return err('Esta configuración tiene una sola barra principal.');
    if(!bus) return err(`${p} no está conectada a ninguna barra.`);
    if(sw[p+':S1']&&sw[p+':S2']) return err(`${p} tiene cerrados los dos seccionadores de barra. Abra uno.`);
    if(busyT) return err('La bahía de acople-transferencia está ocupada como transferencia. Retorne primero el circuito transferido: con una sola bahía no se puede hacer de acople y de transferencia al mismo tiempo.');
    const to=bus==='S1'?'S2':'S1';
    coupler();
    step(p+':'+to,true,`Cerrar ${code(p+':'+to)}. Las barras ya están equipotenciales, así que no establece corriente.`);
    step(p+':'+bus,false,`Abrir ${code(p+':'+bus)}. ${p} queda en la ${bn(to)}.`);
    manual(`Desbloquear el mando del 52-${K}. Si las dos barras quedan con circuitos, el acople puede seguir cerrado; si se separan, ábralo.`);
  } else if(kind==='all'){
    if(!c.b2) return err('Esta configuración tiene una sola barra principal.');
    const onB1=state.bays.filter(b=>sw[b.id+':S1']&&!sw[b.id+':S2']).length, onB2=state.bays.filter(b=>sw[b.id+':S2']&&!sw[b.id+':S1']).length;
    const from=onB1>=onB2?'S1':'S2', to=from==='S1'?'S2':'S1', fromBus=from==='S1'?'B1':'B2';
    if(busyT) return err('La bahía de acople-transferencia está ocupada como transferencia. Retorne primero el circuito transferido.');
    coupler();
    state.bays.forEach(b=>{if(sw[b.id+':'+from]&&!sw[b.id+':'+to]) step(b.id+':'+to,true,`Cerrar ${code(b.id+':'+to)} (${b.id} a la ${bn(to)}).`);});
    state.bays.forEach(b=>{if(sw[b.id+':'+from]) step(b.id+':'+from,false,`Abrir ${code(b.id+':'+from)}.`);});
    manual(`Desbloquear el mando del 52-${K}.`);
    step(K+':CB',false,`Abrir 52-${K}. La ${bn(from)} queda desenergizada.`);
    {const iso=from==='S1'?K+':S1':KB2;step(iso,false,`Abrir ${code(iso)}. La ${bn(from)} queda aislada para mantenimiento.`);}
    S.title=`Pasar todos los circuitos a la ${bn(to)}`;
  } else if(kind==='out'){
    if(sw[p+':ST']) return err(`Primero retorne ${p} desde la barra de transferencia.`);
    if(bay.tipo==='trafo'&&!bay.gen) manual(`Coordinar con la central la apertura del lado de ${fmt(bay.data.tr.v2)} kV${bay.data.tr.v3?` y ${fmt(bay.data.tr.v3)} kV`:''} del ${bay.gen?'autotransformador':'transformador'} ${p}.`,bay.fuente?()=>{bay.fuente=false;build();log(`Lado de ${fmt(bay.data.tr.v2)} kV de ${p} abierto`,'info');}:undefined);
    const other=bay.gen?state.bays.filter(b=>b.gen&&b.id!==p).map(b=>b.id):[];
    if(bay.gen){
      manual(`Análisis N-1 con el centro de control: verificar que ${other.join(' y ')||'la otra fuente'} asume la carga sin sobrecarga (${fmt(bay.data.tr.s)} MVA por banco en ${String(bay.data.tr.refr||'OFAF').split('/').pop().trim()}). Si no alcanza, redespacho o deslastre de carga antes de seguir.`);
      if(bay.data.tr.v3) manual(`Terciario ${fmt(bay.data.tr.v3)} kV: transferir los servicios auxiliares que alimenta a la otra fuente y abrir su celda del terciario.`);
      manual(`Solicitar consignación al centro de control y coordinar por teléfono grabado con el operador de la central (lado ${fmt(bay.data.tr.v2)} kV, fuera del alcance del proyecto).`);}
    if(sw[p+':CB']) step(p+':CB',false,`Abrir ${code(p+':CB')}${bay.gen?` (lado 115 kV). ${other.join(' y ')||'La otra fuente'} toma la carga`:''}.`);
    if(bay.gen&&sw[p+':HC']) step(p+':HC',false,`Orden a la central: abrir ${code(p+':HC')} (lado 230 kV). El autotransformador queda desenergizado.`);
    if(sw[p+':SL']) step(p+':SL',false,`Abrir ${code(p+':SL')}.`);
    ['S1','S2'].forEach(r=>{if(sw[p+':'+r]) step(p+':'+r,false,`Abrir ${code(p+':'+r)}.`);});
    if(bay.gen&&sw[p+':HS']) step(p+':HS',false,`Orden a la central: abrir ${code(p+':HS')}. Corte visible en ambos lados.`);
    if(bay.gen) manual('Bloquear y etiquetar (LOTO) los mandos de los interruptores y seccionadores de ambos lados, y verificar ausencia de tensión con detector en 115 kV y en 230 kV.');
    if(bay.tipo==='linea'&&bay.fuente) manual(`Coordinar con el centro de control la apertura de la línea en ${bay.data.ln.destino} (extremo remoto).`,()=>{bay.fuente=false;build();log(`Extremo remoto de ${p} abierto`,'info');});
    step(p+':ET',true,`Cerrar ${code(p+':ET')}.${bay.gen?' Lado 115 kV aterrizado.':' La bahía queda aterrizada y lista para el trabajo.'}`);
    if(bay.gen) step(p+':HE',true,`Orden a la central: cerrar ${code(p+':HE')}. El autotransformador queda aterrizado en ambos lados y listo para el trabajo.`);
  } else if(kind==='reemp'||kind==='devol'){
    if(!bay||!bay.gen) return err('Escoja un banco de autotransformadores (T1 o T2).');
    if(/trif/i.test(bay.data.tr.fases||'')) return err('El banco es trifásico: no tiene unidades monofásicas para cambiar por AT-R.');
    const U=p+'-'+(ph||'A'), A=state.atr, ld=LOADATR, sup=t=>t+' (supuesto)';
    if(kind==='reemp'&&A&&A.u) return err(`AT-R ya está instalada en lugar de ${A.u}. Primero use «Devolver la unidad reparada».`);
    if(kind==='devol'&&!(A&&A.u)) return err('AT-R está en su puesto de reserva: no hay ninguna unidad para devolver.');
    if(kind==='devol'&&A.u.split('-')[0]!==p) return err(`AT-R está en ${A.u}. Escoja el banco ${A.u.split('-')[0]}.`);
    const Ud=kind==='devol'?A.u:U, ot=state.bays.filter(b=>b.gen&&b.id!==p).map(b=>b.id).join(' y ')||'el otro banco';
    const set=o=>()=>{state.atr=Object.assign({},state.atr||{u:Ud,F:'home',R:'home',con:true},o);};
    const pre=state.atr?JSON.parse(JSON.stringify(state.atr)):null;
    if(kind==='reemp') manual(`Falla o mantenimiento de la unidad ${U}: por ejemplo, disparo del 87T o del relé Buchholz, o gases fuera de rango en el análisis del aceite. Un banco de tres unidades monofásicas no puede trabajar con dos, así que sale el banco ${p} completo y la unidad se cambia por la reserva AT-R (misma potencia de 45 MVA y misma relación de tensiones, plano P-01).`,set({u:U,F:'home',R:'home',con:true}));
    else manual(`La unidad ${Ud} volvió reparada del taller y se descargó en el puesto de espera de la carrilera. Se programa el regreso: sale otra vez el banco ${p} completo, AT-R vuelve a su puesto de reserva y ${Ud} vuelve a su fundación.`);
    manual(`Estado de carga para la maniobra (ETAP, caso N-1): sin ${p}, el banco ${ot} tendría que llevar ${fmt(ld.n1,0)} MVA = ${fmt(ld.n1/ld.s*100,0)} % de ${fmt(ld.s,0)} MVA, con ${fmt(ld.i1,0)} A en 115 kV y la barra a ${fmt(ld.vbp,1)} %. No se aguanta: antes de abrir, el centro de control ordena deslastrar cerca de ${fmt((1-ld.s*ld.em/ld.n1)*100,0)} % de la carga (de ${fmt(ld.n1,0)} a ${fmt(ld.s*ld.em,0)} MVA), aprovechando la sobrecarga de emergencia de G1 (factor ${fmt(ld.em,1)} × ${fmt(ld.s,0)} MVA). Durante el cambio se vigilan la temperatura del aceite y de los devanados y se ponen al máximo ventiladores y bombas (OFAF); si la temperatura sube a la alarma, se deslastra más.`,()=>{state.atrShed=true;});
    const O=makeProc('out',p); if(O.error) return O;
    O.steps.forEach(x=>{if(!(x.manual&&/^Análisis N-1/.test(x.text))) S.push(x);});
    if(kind==='reemp'){
      manual(`Desconectar ${U}: retirar los puentes de 230 kV y de 115 kV de sus pasatapas, el neutro, las barras del terciario y la puesta a tierra del tanque, y desconectar el cableado de control (Buchholz, temperatura, ventiladores y bombas) en su caja de mando.`,set({con:false}));
      manual(sup(`Preparar el traslado de ${U}: desmontar lo que estorbe (conservador o radiadores si la unidad no pasa entera), subirla con gatos hidráulicos, girar sus ruedas 90° en la placa de giro y apoyarla sobre el ramal de rieles. Duración estimada: medio día`),set({F:'jack'}));
      manual(sup(`Halar ${U} con malacate por su ramal hasta la carrilera de la vía de transformadores y llevarla al puesto de espera, en el extremo occidental. Desde allí sale en camión cama hacia el taller. En la animación la velocidad está acelerada`),set({F:'park'}));
      manual(sup(`Desconectar AT-R en su puesto de reserva, subirla con gatos, llevarla por su ramal y la carrilera hasta el ramal de ${U} y entrarla a la fundación de la fase ${ph}. Asentarla, quitar los gatos y anclarla`),set({R:'slot'}));
      manual(`Conectar AT-R como fase ${ph} de ${p}: puesta a tierra del tanque, puentes de 230 kV y 115 kV, neutro al punto común del banco, terciario al delta y cableado de control a la caja de la fase ${ph}. Poner el cambiador de tomas de AT-R en la misma posición de las otras dos unidades.`,set({con:true}));
    } else {
      manual(`Desconectar AT-R de la fase ${Ud.split('-')[1]} de ${p}: puentes de 230 kV y 115 kV, neutro, terciario, puesta a tierra y cableado de control.`,set({con:false}));
      manual(sup(`Subir AT-R con gatos y devolverla por el ramal y la carrilera a su fundación de reserva, entre los dos bancos. Asentarla y dejarla con su puesta a tierra conectada`),set({R:'home'}));
      manual(sup(`Llevar ${Ud} reparada desde el puesto de espera por la carrilera y su ramal hasta su fundación. Remontar conservador y radiadores si se quitaron, llenar el aceite al vacío y dejar reposar el tiempo que pida el fabricante`),set({F:'home'}));
      manual(`Conectar ${Ud}: puesta a tierra del tanque, puentes de 230 kV y 115 kV, neutro, terciario y cableado de control. Poner su cambiador de tomas en la misma posición de las otras dos unidades.`,set({con:true}));
    }
    manual(sup(`Pruebas antes de energizar la unidad que entra: relación de transformación (TTR) y polaridad en la toma de servicio, resistencia de aislamiento y de devanados, rigidez dieléctrica y gases del aceite, y prueba de disparo del Buchholz, de la temperatura y del 87T sobre el 52 de 115 kV y el 52 de 230 kV`));
    manual(`Retirar las tierras portátiles y los bloqueos (LOTO), y devolver la consignación al centro de control.`);
    step(p+':ET',false,`Abrir ${code(p+':ET')} (tierra del lado de 115 kV).`);
    step(p+':HE',false,`Orden a la central: abrir ${code(p+':HE')} (tierra del lado de 230 kV).`);
    step(p+':HS',true,`Orden a la central: cerrar ${code(p+':HS')}.`);
    step(p+':SL',true,`Cerrar ${code(p+':SL')}. El interruptor de 115 kV está abierto, así que no hay corriente.`);
    step(p+':S1',true,`Cerrar ${code(p+':S1')} hacia la barra principal.`);
    step(p+':HC',true,`Orden a la central: cerrar ${code(p+':HC')}. El banco se energiza en vacío desde 230 kV; se observa ruido, temperatura y corriente de vacío unos 15 minutos (supuesto) antes de tomar carga.`);
    step(p+':CB',true,`Cerrar ${code(p+':CB')}. El banco ${p} vuelve a tomar carga en paralelo con ${ot}.`);
    manual(`Cerrar la celda del terciario de ${p} y devolver los servicios auxiliares a su alimentación normal. Restablecer la carga que se deslastró: los dos bancos vuelven a ${fmt(ld.n0/ld.s*100,1)} % cada uno.`,()=>{state.atrShed=false;});
    if(kind==='devol') manual(`AT-R queda otra vez de reserva en su fundación, conectada a tierra y con su cambiador de tomas en la posición nominal, lista para la próxima falla.`,()=>{state.atr=null;});
    S.title=kind==='reemp'?`Reemplazar ${U} por la reserva AT-R`:`Devolver ${Ud} reparada y AT-R a su puesto`;
    return {title:S.title,steps:S,i:0,kind,u:Ud,pre};
  }
  const P={title:S.title||`${PROCS[kind]} · ${p}`,steps:S,i:0,kind}; return P;
}

/* ---------- Unifilar ---------- */
function renderSVG(st){
  const fc=!!state.fc, M=fc?iedMeas():null, RED='#d32f2f', GRN='#2e9d4a';
  const c=T.c, BW=150, X0=96, n=T.all.length, W=X0+n*BW+90, anyGen=state.bays.some(b=>b.gen), H=anyGen?(fc?670:615):(fc?560:510);
  const yB1=46, yB2=88, yBT=360, cen={};
  const col=nd=>st.ea.has(nd)?'var(--earth)':st.en.has(nd)?(fc?RED:'var(--energ)'):(fc?GRN:'var(--dead)');
  const swc=cl=>fc?'var(--ink)':cl?'var(--closed)':'var(--open)';
  const n1=v=>fmt(Math.abs(v),1), fl=[];
  const flow=(pts,rev,P)=>{if(!fc||Math.abs(P)<.05) return;const q=rev?[...pts].reverse():pts;fl.push(`<polyline points="${q.map(p=>p.join(',')).join(' ')}" fill="none" stroke="#ffc400" stroke-width="3" stroke-linecap="round" stroke-linejoin="round" class="flow" pointer-events="none"/>`);};
  const vals=(x,y,r,ar=true)=>fc&&r?`<text class="fcv" x="${x}" y="${y}" text-anchor="middle" style="fill:var(--ink)">${ar&&Math.abs(r.P)>.05?(r.P>0?'▲ ':'▼ '):''}P ${n1(r.P)} MW</text><text class="fcv" x="${x}" y="${y+14}" text-anchor="middle" style="fill:var(--muted)">Q ${n1(r.Q)} Mvar</text><text class="fcv" x="${x}" y="${y+28}" text-anchor="middle" style="fill:var(--muted)">I ${fmt(r.V?Math.hypot(r.P,r.Q)*1000/(Math.sqrt(3)*r.V):r.I,0)} A</text>`:'';
  const sw2=nd=>st.en.has(nd)||st.ea.has(nd)?3:2;
  const L=(x1,y1,x2,y2,nd,gap)=>(gap?`<line x1="${x1}" y1="${gap-7}" x2="${x2}" y2="${gap+7}" stroke="var(--panel)" stroke-width="9"/>`:'')+`<line x1="${x1}" y1="${y1}" x2="${x2}" y2="${y2}" stroke="${col(nd)}" stroke-width="${sw2(nd)}" stroke-linecap="round"/>`;
  const dot=(x,y,nd)=>`<circle cx="${x}" cy="${y}" r="3.2" fill="${col(nd)}"/>`;
  const ds=(id,x,y1,y2,lab='right')=>{const cl=state.sw[id],k=swc(cl);cen[id]={x,y:(y1+y2)/2};
    const blade=cl?`<line x1="${x}" y1="${y2}" x2="${x}" y2="${y1}" stroke="${k}" stroke-width="3" stroke-linecap="round"/>`:`<line x1="${x}" y1="${y2}" x2="${x-11}" y2="${y1+3}" stroke="${k}" stroke-width="3" stroke-linecap="round"/>`;
    const tx=lab==='right'?x+8:x-8, an=lab==='right'?'start':'end';
    return `<g class="el" data-el="${id}" tabindex="0" role="button" aria-label="${esc(T.byId[id].code)} ${cl?'cerrado':'abierto'}"><rect class="hit" x="${x-16}" y="${y1-4}" width="32" height="${y2-y1+8}" fill="transparent" rx="3"/><line x1="${x-5}" y1="${y1}" x2="${x+5}" y2="${y1}" stroke="${k}" stroke-width="2"/>${blade}<circle cx="${x}" cy="${y2}" r="2.6" fill="${k}"/><text class="code" x="${tx}" y="${(y1+y2)/2+3}" text-anchor="${an}">${esc(T.byId[id].code)}</text></g>`;};
  const cbk=(id,x,y,lab='right')=>{const cl=state.sw[id],k=swc(cl);cen[id]={x,y};
    const tx=lab==='right'?x+14:x-14, an=lab==='right'?'start':'end', ty=lab==='below'?y+22:y+3;
    return `<g class="el" data-el="${id}" tabindex="0" role="button" aria-label="${esc(T.byId[id].code)} ${cl?'cerrado':'abierto'}"><rect class="hit" x="${x-16}" y="${y-16}" width="32" height="32" fill="transparent" rx="3"/><rect x="${x-9}" y="${y-9}" width="18" height="18" rx="2" fill="${k}" ${cl?'':'fill-opacity=".18"'} stroke="${k}" stroke-width="2"/><text class="code" x="${lab==='below'?x:tx}" y="${ty}" text-anchor="${lab==='below'?'middle':an}">${esc(T.byId[id].code)}</text></g>`;};
  const ctSym=(x,y)=>`<circle cx="${x}" cy="${y-4}" r="5" fill="none" stroke="var(--muted)" stroke-width="1.3"/><circle cx="${x}" cy="${y+4}" r="5" fill="none" stroke="var(--muted)" stroke-width="1.3"/>`;
  const gnd=(x,y)=>`<line x1="${x-8}" y1="${y}" x2="${x+8}" y2="${y}" stroke="var(--muted)" stroke-width="1.6"/><line x1="${x-5}" y1="${y+4}" x2="${x+5}" y2="${y+4}" stroke="var(--muted)" stroke-width="1.4"/><line x1="${x-2}" y1="${y+8}" x2="${x+2}" y2="${y+8}" stroke="var(--muted)" stroke-width="1.2"/>`;
  const arr=(x,y)=>`<line x1="${x}" y1="${y}" x2="${x}" y2="${y+6}" stroke="var(--muted)" stroke-width="1.5"/><rect x="${x-5}" y="${y+6}" width="10" height="18" fill="none" stroke="var(--muted)" stroke-width="1.4"/><path d="M${x} ${y+9} L${x} ${y+20} M${x-2.5} ${y+16} L${x} ${y+20} L${x+2.5} ${y+16}" fill="none" stroke="var(--muted)" stroke-width="1.2"/><line x1="${x}" y1="${y+24}" x2="${x}" y2="${y+30}" stroke="var(--muted)" stroke-width="1.5"/>${gnd(x,y+30)}<text class="code" x="${x-9}" y="${y+18}" text-anchor="end">DPS</text>`;
  const vtB=(x,y,dir,nd,lab)=>`<line x1="${x}" y1="${y}" x2="${x}" y2="${y+dir*9}" stroke="${col(nd)}" stroke-width="2"/>${dot(x,y,nd)}<circle cx="${x}" cy="${y+dir*14}" r="5" fill="none" stroke="var(--muted)" stroke-width="1.3"/><circle cx="${x}" cy="${y+dir*22}" r="5" fill="none" stroke="var(--muted)" stroke-width="1.3"/><text class="code" x="${x+9}" y="${y+dir*18+3}">${lab}</text>`;
  let s='';
  // barras
  const busLine=(y,nd,lab,sub)=>`<line x1="${X0-20}" y1="${y}" x2="${W-14}" y2="${y}" stroke="${col(nd)}" stroke-width="${st.en.has(nd)?5:4}" stroke-linecap="round"/><text x="${X0-26}" y="${y+5}" text-anchor="end" font-size="15" font-weight="700">${lab}</text>${sub?`<text x="${X0-26}" y="${y+18}" text-anchor="end" font-size="10.5" style="fill:var(--muted)">${sub}</text>`:''}${fc?`<text class="fcv" x="${X0-26}" y="${y+(sub?31:18)}" text-anchor="end" style="fill:${st.en.has(nd)?RED:GRN}">${st.en.has(nd)?(M&&M.BB?fmt(nd==='BT'?M.BB.Vt:nd==='B2'?M.BB.V2:M.BB.V1,1):'109,5')+' kV':'0 kV'}</text>`:''}`;
  let bg='';
  T.all.forEach((id,i)=>{
    const cx=X0+i*BW+BW/2;
    if(T.res.includes(id)){
      bg+=`<rect x="${cx-BW/2+14}" y="${yB1+14}" width="${BW-28}" height="${440-yB1-14}" rx="6" fill="none" stroke="var(--muted)" stroke-opacity=".6" stroke-dasharray="5 4"/><text x="${cx}" y="${250}" text-anchor="middle" font-size="13" font-weight="600" style="fill:var(--muted)">${id}</text><text x="${cx}" y="${268}" text-anchor="middle" font-size="12" style="fill:var(--muted)">Reserva (futura)</text>`;
      bg+=`<text x="${cx}" y="${466}" text-anchor="middle" font-size="14" font-weight="700" style="fill:var(--muted)">${id}</text><text x="${cx}" y="${482}" text-anchor="middle" font-size="12" style="fill:var(--muted)">Bahía de reserva</text>`;
      return;
    }
    if(id==='AC'){
      const x1=cx-20,x2=cx+20;
      bg+=L(x1,yB1,x1,104,'B1',yB2)+dot(x1,yB1,'B1')+ds('AC:S1',x1,104,126,'left')+L(x1,126,x1,176,'AC.a')+L(x1,176,cx-10,176,'AC.a');
      bg+=cbk('AC:CB',cx,176,'below')+L(cx+10,176,x2,176,'AC.b')+L(x2,176,x2,132,'AC.b')+ds('AC:S2',x2,110,132)+L(x2,110,x2,yB2,'B2')+dot(x2,yB2,'B2');
      bg=`<rect x="${cx-BW/2+8}" y="${yB1-30}" width="${BW-16}" height="${232-yB1+42}" rx="6" fill="var(--accent)" fill-opacity=".07" stroke="var(--accent)" stroke-opacity=".35" stroke-dasharray="4 3"/><text x="${cx}" y="${yB1-14}" text-anchor="middle" font-size="12" font-weight="700" style="fill:var(--accent)">ACOPLE B1–B2</text>`+bg;
      bg+=`<text x="${cx}" y="${232}" text-anchor="middle" font-size="14" font-weight="600">Acople</text>`+vals(cx,252,M&&M.AC,false);
      if(M) flow([[x1,yB1],[x1,176],[x2,176],[x2,yB2]],M.AC.P<0,M.AC.P);
      return;
    }
    let legTop;
    if(c.b2){const x1=cx-16,x2=cx+16;
      bg+=L(x1,yB1,x1,104,'B1',yB2)+dot(x1,yB1,'B1')+ds(id+':S1',x1,104,126,'left')+L(x1,126,x1,146,id+'.a');
      bg+=L(x2,yB2,x2,104,'B2')+dot(x2,yB2,'B2')+ds(id+':S2',x2,104,126)+L(x2,126,x2,146,id+'.a');
      bg+=L(x1,146,x2,146,id+'.a')+L(cx,146,cx,166,id+'.a');
    } else {bg+=L(cx,yB1,cx,104,'B1')+dot(cx,yB1,'B1')+ds(id+':S1',cx,104,126)+L(cx,126,cx,166,id+'.a');}
    if(id==='AT'){
      bg+=cbk('AT:CB',cx,175)+L(cx,184,cx,326,'AT.b')+ctSym(cx-0,205)+ds('AT:ST',cx,326,348)+L(cx,348,cx,yBT,'BT')+dot(cx,yBT,'BT');
      if(T.comb){const xa=cx+34;bg+=L(cx,250,xa,250,'AT.b')+dot(cx,250,'AT.b')+L(xa,250,xa,152,'AT.b')+ds('AT:SA',xa,130,152)+L(xa,130,xa,yB2,'B2')+dot(xa,yB2,'B2');}
      bg+=`<text x="${cx}" y="${yBT+30}" text-anchor="middle" font-size="14" font-weight="600">${T.comb?'Acople-transferencia':'Transferencia'}</text>`;
      if(M&&T.comb&&state.sw['AT:SA']&&Math.abs(M.AT.P)>.05){bg+=vals(cx,yBT+68,M.AT);flow([[cx-16,yB1],[cx-16,146],[cx,146],[cx,250],[cx+34,250],[cx+34,yB2]],M.AT.P<0,M.AT.P);}
      else if(M&&Math.abs(M.AT.P)>.05){const sx=state.sw['AT:S2']&&!state.sw['AT:S1']?cx+16:cx-16,sy=sx>cx?yB2:yB1;bg+=vals(cx,yBT+68,M.AT);flow(c.b2?[[sx,sy],[sx,146],[cx,146],[cx,yBT]]:[[cx,yB1],[cx,yBT]],M.AT.P>0,M.AT.P);}
      {const pk=Object.keys(state.prot||{});bg+=`<text x="${cx}" y="${yBT+48}" text-anchor="middle" font-size="11.5" style="fill:${pk.length?'var(--warn)':'var(--muted)'}">${pk.length?'Protección de '+esc(pk.join(', '))+' → 52-AT':'43T en Normal'}</text>`;}
      return;
    }
    const b=bayOf(id), x=id+'.x';
    if(M&&M[id]&&M[id].on){const r=M[id],end=b.tipo==='linea'?430:430;
      if(r.via==='BT') flow([[cx+38,yBT],[cx+38,322],[cx,322],[cx,end]],r.P>0,r.P);
      else {const bx=c.b2?(r.via==='B2'?cx+16:cx-16):cx,by=r.via==='B2'?yB2:yB1;flow(c.b2?[[bx,by],[bx,146],[cx,146],[cx,end]]:[[cx,yB1],[cx,end]],r.P>0,r.P);}
      if(b.gen&&r.P>0.05) flow([[cx,560],[cx,467]],false,r.P);
      bg+=vals(cx,b.gen?620:515,r);}
    bg+=cbk(id+':CB',cx,175)+L(cx,184,cx,222,id+'.b')+ctSym(cx,202)+ds(id+':SL',cx,222,244)+L(cx,244,cx,430,x,c.bt?yBT:0);
    bg+=L(cx,386,cx-26,386,x)+dot(cx,386,x)+arr(cx-26,386);
    bg+=L(cx,266,cx+24,266,x)+ds(id+':ET',cx+24,266,288)+gnd(cx+24,292);
    bg+=L(cx,302,cx-22,302,x)+`<circle cx="${cx-22}" cy="${308}" r="5" fill="none" stroke="var(--muted)" stroke-width="1.3"/><circle cx="${cx-22}" cy="${316}" r="5" fill="none" stroke="var(--muted)" stroke-width="1.3"/>`;
    if(c.bt) bg+=L(cx,322,cx+38,322,x)+ds(id+':ST',cx+38,322,346)+L(cx+38,346,cx+38,yBT,'BT')+dot(cx+38,yBT,'BT')+dot(cx,322,x);
    if(b.tipo==='linea'){
      if(b.data.wt?.on) bg+=`<rect x="${cx-7}" y="404" width="14" height="20" rx="2" fill="var(--panel)" stroke="var(--ink)" stroke-width="1.4"/><path d="M${cx} 406 q6 2.5 0 5 q-6 2.5 0 5 q6 2.5 0 5" fill="none" stroke="var(--ink)" stroke-width="1.2"/><text class="code" x="${cx+11}" y="418">TO</text>`;
      bg+=`<path d="M${cx-7} ${430} L${cx} ${444} L${cx+7} ${430}" fill="none" stroke="${col(x)}" stroke-width="2"/>`;
      bg+=`<text x="${cx}" y="${466}" text-anchor="middle" font-size="14" font-weight="700">${esc(id)}</text><text x="${cx}" y="${482}" text-anchor="middle" font-size="12" fill="var(--muted)" style="fill:var(--muted)">${esc(b.data.ln.destino)}</text>`;
    } else {
      if(b.gen){const h=id+'.h',hb=id+'.hb',C='C:'+id,yC=560;
        bg+=`<circle cx="${cx}" cy="${441}" r="11" fill="none" stroke="${col(x)}" stroke-width="2"/><circle cx="${cx}" cy="${456}" r="11" fill="none" stroke="${col(h)}" stroke-width="2"/>`;
        bg+=`<rect x="${cx-BW/2+8}" y="470" width="${BW-16}" height="${yC-470+22}" rx="6" fill="var(--warn)" fill-opacity=".06" stroke="var(--warn)" stroke-opacity=".6" stroke-dasharray="5 4"/><text x="${cx-BW/2+14}" y="${yC+16}" font-size="10" style="fill:var(--warn)">Central ${fmt(b.data.tr.v2)} kV · fuera del alcance</text>`;
        bg+=L(cx,467,cx,484,h)+L(cx,476,cx+28,476,h)+dot(cx,476,h)+ds(id+':HE',cx+28,476,498)+gnd(cx+28,502);
        bg+=ds(id+':HS',cx,484,506,'left')+L(cx,506,cx,518,hb)+cbk(id+':HC',cx,527,'left')+L(cx,536,cx,yC,C)+dot(cx,yC,C)+`<line x1="${cx-34}" y1="${yC}" x2="${cx+34}" y2="${yC}" stroke="${col(C)}" stroke-width="4" stroke-linecap="round"/>`;
        bg+=`<text x="${cx+18}" y="${446}" font-size="14" font-weight="700">${esc(id)}</text><text x="${cx}" y="${yC+36}" text-anchor="middle" font-size="12" style="fill:var(--muted)">${fmt(b.data.tr.s)} MVA · ${trV(b.data.tr)} kV</text>`;
      } else {
      bg+=`<circle cx="${cx}" cy="${441}" r="11" fill="none" stroke="${col(x)}" stroke-width="2"/><circle cx="${cx}" cy="${456}" r="11" fill="none" stroke="var(--dead)" stroke-width="2"/>`;
      bg+=`<text x="${cx+18}" y="${446}" font-size="14" font-weight="700">${esc(id)}</text><text x="${cx}" y="${482}" text-anchor="middle" font-size="12" style="fill:var(--muted)">${fmt(b.data.tr.s)} MVA</text><text x="${cx}" y="${496}" text-anchor="middle" font-size="12" style="fill:var(--muted)">${trV(b.data.tr)} kV</text>`;}
    }
  });
  s+=busLine(yB1,'B1',c.b2?'B1':'BP',c.b2?'principal':'');
  if(c.b2) s+=busLine(yB2,'B2','B2','reserva');
  if(c.bt) s+=busLine(yBT,'BT','BT','transferencia');
  s+=vtB(W-56,yB1,-1,'B1',c.b2?'TP B1':'TP BP'); if(c.b2) s+=vtB(W-56,yB2,1,'B2','TP B2');
  // dibujar barras primero y luego bahías encima, salvo los cruces que necesitan "salto"
  s=s+bg+fl.join('');
  // resaltes
  const nx=proc&&proc.steps[proc.i]&&!proc.steps[proc.i].manual?proc.steps[proc.i].id:null;
  if(nx&&cen[nx]) s+=`<circle class="pulse" cx="${cen[nx].x}" cy="${cen[nx].y}" r="20" fill="none" stroke="var(--accent)" stroke-width="2.5" pointer-events="none"/>`;
  if(selected&&cen[selected]) s+=`<rect x="${cen[selected].x-19}" y="${cen[selected].y-19}" width="38" height="38" rx="4" fill="none" stroke="var(--accent)" stroke-dasharray="4 3" stroke-width="1.5" pointer-events="none"/>`;
  if(acc&&cen[acc.el]){const p=cen[acc.el];
    if(acc.boom){const an=(a,b,d)=>`<animate attributeName="r" values="${a};${b}" dur="${d}s" repeatCount="3"/><animate attributeName="opacity" values="1;0" dur="${d}s" repeatCount="3"/>`;
      s+=`<g pointer-events="none"><circle cx="${p.x}" cy="${p.y}" r="6" fill="#ffd34d">${an(6,46,.9)}</circle><circle cx="${p.x}" cy="${p.y}" r="4" fill="#ff7a1a">${an(4,30,.7)}</circle>
        <path d="M${p.x} ${p.y-22} L${p.x+6} ${p.y-6} L${p.x+22} ${p.y-8} L${p.x+9} ${p.y+3} L${p.x+16} ${p.y+20} L${p.x} ${p.y+9} L${p.x-16} ${p.y+20} L${p.x-9} ${p.y+3} L${p.x-22} ${p.y-8} L${p.x-6} ${p.y-6} Z" fill="#ff9f1a" stroke="#c62828" stroke-width="1.5" opacity=".9"/>
        <text x="${p.x+26}" y="${p.y-14}" font-size="13" font-weight="700" style="fill:#c62828">ARCO</text></g>`;}
    else s+=`<g pointer-events="none"><circle cx="${p.x}" cy="${p.y}" r="18" fill="none" stroke="var(--warn)" stroke-width="3" stroke-dasharray="4 3"/><text x="${p.x+22}" y="${p.y-12}" font-size="13" font-weight="700" style="fill:var(--warn)">¡RIESGO!</text></g>`;
    acc.trips.forEach(id=>{const q=cen[id];if(q) s+=`<g pointer-events="none"><rect x="${q.x-15}" y="${q.y-15}" width="30" height="30" rx="4" fill="none" stroke="#c62828" stroke-width="2.5"/><text x="${q.x}" y="${q.y-19}" text-anchor="middle" font-size="11" font-weight="700" style="fill:#c62828">DISPARO</text></g>`;});}
  const svg=$('#sld'); svg.setAttribute('viewBox',`0 0 ${W} ${H}`); svg.setAttribute('width',W); svg.style.maxWidth=W*1.25+'px'; svg.innerHTML=s;
}

/* ---------- Columna lateral ---------- */
function renderSide(st){
  const sw=state.sw;
  // seleccionado
  const sc=$('#selCard');
  if(!selected||!T.byId[selected]){sc.innerHTML=`<h2>Equipo seleccionado</h2><p class="hint" style="margin:0">Toque un equipo en el unifilar o en el patio 3D. Pase a <b>Inspeccionar</b> para ver datos sin maniobrar.</p>`;}
  else{
    const el=T.byId[selected], cl=sw[selected], d=dataOf(el.bay), r=canOperate(el);
    let kv='';
    if(el.kind==='cb'&&d.cb) kv=`<dt>Tipo</dt><dd>${esc(d.cb.tipo)}</dd><dt>Asignada</dt><dd>${fmt(d.cb.un)} kV · ${fmt(d.cb.in,0)} A</dd><dt>Poder de corte</dt><dd>${fmt(d.cb.icc)} kA</dd><dt>Mecanismo</dt><dd>${esc(d.cb.mando)}</dd>`;
    else if(d.ds) kv=`<dt>Tipo</dt><dd>${esc(el.kind==='es'?'Cuchilla de tierra':(el.role==='SL'?d.ds.tipoL:d.ds.tipoB))}</dd><dt>Asignada</dt><dd>${fmt(d.ds.un)} kV · ${fmt(d.ds.in,0)} A</dd><dt>Corta duración</dt><dd>${fmt(d.ds.ik)} kA, 1 s</dd><dt>Accionamiento</dt><dd>${esc(d.ds.mando)}</dd>`;
    if(d.ct&&el.kind==='cb') kv+=`<dt>TC asociado</dt><dd>${esc(d.ct.rel)} A</dd>`;
    const bay=bayOf(el.bay);
    sc.innerHTML=`<h2>Equipo seleccionado</h2>
      <div class="row" style="justify-content:space-between"><span class="selcode">${esc(el.code)}</span><span class="chip ${cl?'closed':'open'}">${cl?'Cerrado':'Abierto'}</span></div>
      <div class="hint">${esc(el.name)} · bahía ${esc(el.bay)}</div>
      <dl class="kv">${kv}</dl>
      <div class="check ${r.ok?'':'no'}">${r.ok?`Se puede ${cl?'abrir':'cerrar'}: ningún enclavamiento lo impide.`:esc(r.reason)}</div>
      <div class="row" style="margin-top:10px"><button class="btn primary" type="button" id="selOp">${cl?'Abrir':'Cerrar'} ${esc(el.code)}</button>
      ${bay&&(bay.tipo==='linea'||bay.gen)?`<label class="hint row" style="gap:6px"><input type="checkbox" id="remote" ${bay.fuente?'checked':''}> ${bay.tipo==='linea'?'Extremo remoto energizado':`Barra de ${fmt(bay.data.tr.v2)} kV de la central energizada`}</label>`:''}</div>`;
    if(bay&&T.c.bt){const pt=(state.prot||{})[bay.id]==='AT';sc.insertAdjacentHTML('beforeend',`<div class="row" style="margin-top:8px;gap:8px;align-items:center"><span class="hint">Selector 43T-${esc(bay.id)}: <b>${pt?'Transferencia (dispara 52-AT)':'Normal (dispara 52-'+esc(bay.id)+')'}</b></span><button class="btn sm" type="button" id="protBtn">${pt?'Devolver a Normal':'Pasar a Transferencia'}</button></div>`);
      $('#protBtn').onclick=()=>{const e=protTo(bay.id,!pt);if(e){toast(e);log(e,'block');}render();};}
    $('#selOp').onclick=()=>operate(selected);
    const rm=$('#remote'); if(rm) rm.onchange=()=>{bay.fuente=rm.checked;build();log(bay.tipo==='linea'?`Extremo remoto de ${bay.id} ${bay.fuente?'cerrado (línea energizada)':'abierto'}`:`Lado de ${fmt(bay.data.tr.v2)} kV de ${bay.id} ${bay.fuente?'energizado':'abierto'}`,'info');save();render();};
  }
  // barra del acople (siempre visible sobre el unifilar y el 3D)
  {const bar=$('#acBar');
   if(!T.c.b2){const ids=['AT:S1','AT:CB','AT:ST'],bt=st.en.has('BT');
     bar.innerHTML=`<b>Bahía 7 · Transferencia</b>${ids.map(id=>`<button class="btn sm" type="button" data-acop="${id}"><span style="font-family:var(--f-mono)">${esc(T.byId[id].code)}</span><span class="chip ${sw[id]?'closed':'open'}">${sw[id]?'Cerrado':'Abierto'}</span></button>`).join('')}<span class="hint">${bt?'La barra de transferencia está energizada: el 52-AT reemplaza al interruptor de la bahía transferida.':'Barra de transferencia sin tensión. Para transferir una bahía use la maniobra guiada «Pasar a barra de transferencia».'}</span>`;
     bar.querySelectorAll('[data-acop]').forEach(b=>b.onclick=()=>{selected=b.dataset.acop;operate(b.dataset.acop);});}
   else {const eq=comp('B1').has('B2');
     const K=T.comb?'AT':'AC',ids=[K+':S1',K+':CB',T.comb?'AT:SA':'AC:S2'];
     bar.innerHTML=`<b>Acople B1–B2${T.comb?' · bahía de acople-transferencia':''}</b>${ids.map(id=>`<button class="btn sm" type="button" data-acop="${id}"><span style="font-family:var(--f-mono)">${esc(T.byId[id].code)}</span><span class="chip ${sw[id]?'closed':'open'}">${sw[id]?'Cerrado':'Abierto'}</span></button>`).join('')}<span class="hint">${eq?'Barras equipotenciales: ya puede pasar circuitos.':`Barras separadas: cierre 52-${K} para energizar la reserva.${T.comb&&state.sw['AT:ST']?' Ahora la bahía está haciendo de transferencia.':''}`}</span>`;
     bar.querySelectorAll('[data-acop]').forEach(b=>b.onclick=()=>{selected=b.dataset.acop;operate(b.dataset.acop);});}}
  // acople
  const ac=$('#acCard'); ac.hidden=!T.c.b2;
  if(T.c.b2){const eq=comp('B1').has('B2');
    const btn=id=>`<button class="btn sm" type="button" data-acop="${id}" style="justify-content:space-between;display:flex;gap:10px;width:100%"><span style="font-family:var(--f-mono)">${esc(T.byId[id].code)}</span><span class="chip ${sw[id]?'closed':'open'}">${sw[id]?'Cerrado':'Abierto'}</span></button>`;
    const K=T.comb?'AT':'AC';
    ac.innerHTML=`<h2>Acople de barras${T.comb?' (bahía de acople-transferencia)':''}</h2><div style="display:flex;flex-direction:column;gap:6px">${btn(K+':S1')}${btn(K+':CB')}${btn(T.comb?'AT:SA':'AC:S2')}</div>
      <p class="hint" style="margin:8px 0 0">${eq?'Barras principal y de reserva equipotenciales: puede pasar circuitos de una a otra.':`Barras separadas. Cierre 52-${K} para energizar la reserva y equipotencializar antes de pasar circuitos.${T.comb?' El mismo interruptor hace de transferencia, así que no puede cumplir las dos funciones a la vez.':''}`}</p>`;
    ac.querySelectorAll('[data-acop]').forEach(b=>b.onclick=()=>{selected=b.dataset.acop;operate(b.dataset.acop);});}
  // procedimiento
  const pc=$('#procCard'), feeders=state.bays.map(b=>b.id);
  const avail=Object.entries(PROCS).filter(([k])=>!((k==='transfer'||k==='ret')&&!T.c.bt)&&!((k==='swap'||k==='all')&&!T.c.b2));
  if(!proc){
    const banks=state.bays.filter(b=>b.gen&&!/trif/i.test(b.data.tr.fases||'')).map(b=>b.id);
    pc.innerHTML=`<h2>Maniobra guiada</h2><div class="row"><select id="pBay" aria-label="Bahía">${feeders.map(f=>`<option>${esc(f)}</option>`).join('')}</select><select id="pKind" aria-label="Maniobra">${avail.filter(([k])=>banks.length||!/reemp|devol/.test(k)).map(([k,v])=>`<option value="${k}">${v}</option>`).join('')}</select><select id="pPh" aria-label="Unidad del banco" hidden><option value="A">Unidad fase A</option><option value="B">Unidad fase B</option><option value="C">Unidad fase C</option></select></div><div class="row" style="margin-top:8px"><button class="btn primary" type="button" id="pGo">Iniciar</button><span class="hint" id="pErr"></span></div>${state.atr&&state.atr.u?`<p class="hint" style="margin:8px 0 0">${esc(A_TXT())} <button class="btn sm" type="button" id="pAtrR">Reiniciar posiciones</button></p>`:''}`;
    const kSel=$('#pKind'),bSel=$('#pBay'),phS=$('#pPh'),syncK=()=>{const r=/reemp|devol/.test(kSel.value);phS.hidden=!r||kSel.value==='devol';const cur=bSel.value,list=r?banks:feeders;bSel.innerHTML=list.map(f=>`<option>${esc(f)}</option>`).join('');if(list.includes(cur)) bSel.value=cur; if(kSel.value==='devol'&&state.atr&&state.atr.u) bSel.value=state.atr.u.split('-')[0];};
    kSel.onchange=syncK; syncK();
    if($('#pAtrR')) $('#pAtrR').onclick=()=>{state.atr=null;state.atrShed=false;log('Posiciones de las unidades AT y de AT-R restablecidas','info');save();render();};
    $('#pGo').onclick=()=>{const P=makeProc(kSel.value,bSel.value,phS.value); if(P.error){$('#pErr').textContent=P.error;return;} proc=P; advance(); log(`Inicio: ${P.title}`,'info'); if(/reemp|devol/.test(P.kind)&&three&&!three.hidden) camView('atr'); render();};
  } else {
    const done=proc.i>=proc.steps.length, cur=proc.steps[proc.i];
    pc.innerHTML=`<h2>Maniobra guiada</h2><b>${esc(proc.title)}</b><ol>${proc.steps.map((s,i)=>`<li class="${i<proc.i?'done':i===proc.i?'cur':''}">${esc(s.text)}</li>`).join('')}</ol>
      ${/reemp|devol/.test(proc.kind||'')?loadATR():''}<div class="row" style="margin-top:10px">${done?`<span class="ok">Maniobra completa.</span>`:cur.manual?`<button class="btn primary" type="button" id="pStep">Marcar como hecho</button>`:`<button class="btn primary" type="button" id="pStep">Ejecutar paso: ${esc(T.byId[cur.id].code)}</button>`}<button class="btn" type="button" id="pX">${done?'Cerrar':'Cancelar'}</button></div>`;
    $('#pX').onclick=()=>{if(!done){log(`Maniobra cancelada: ${proc.title}`,'info');if(/reemp|devol/.test(proc.kind||'')){state.atr=proc.pre;state.atrShed=false;log('Las unidades vuelven a la posición que tenían al iniciar (simulación)','info');save();}} proc=null;render();};
    const ps=$('#pStep'); if(ps) ps.onclick=()=>{ if(cur.manual){cur.done=true; if(cur.act) cur.act(); log(cur.text,'op'); advance(); save(); render();} else {selected=cur.id; operate(cur.id);} };
  }
  // estado de bahías
  const rows=state.bays.map(b=>{const x=b.id+'.x'; let feed=[];
    if(sw[b.id+':CB']&&sw[b.id+':SL']){ if(sw[b.id+':S1']&&st.en.has('B1')) feed.push(T.c.b2?'B1':'BP'); if(sw[b.id+':S2']&&st.en.has('B2')) feed.push('B2'); }
    if(sw[b.id+':ST']&&st.en.has('BT')) feed.push('BT (52-AT)');
    let chip;
    if(st.ea.has(x)) chip=`<span class="chip earth">Aterrizada</span>`;
    else if(st.en.has(x)) chip=`<span class="chip en">Energizada</span>`;
    else chip=`<span class="chip dead">Sin tensión</span>`;
    const via=feed.length?feed.join(' + '):(st.en.has(x)&&b.fuente?(b.tipo==='linea'?'solo extremo remoto':`solo desde ${fmt(b.data.tr.v2)} kV`):'—');
    const pt=(state.prot||{})[b.id]==='AT';
    return `<tr><td class="c">${esc(b.id)}</td><td>${b.tipo==='linea'?'Línea':b.gen?'Autotransformador':'Transformador'}<div class="hint">${esc(via)}${pt?' · <b>protección en 52-AT</b>':''}</div></td><td style="text-align:right">${chip}</td></tr>`;});
  const busRow=(n,l)=>`<tr><td class="c">${n}</td><td>${l}</td><td style="text-align:right">${st.en.has(n)?'<span class="chip en">Energizada</span>':'<span class="chip dead">Sin tensión</span>'}</td></tr>`;
  $('#stTable').innerHTML=busRow('B1',T.c.b2?'Barra principal':'Barra principal')+(T.c.b2?busRow('B2','Barra de reserva'):'')+(T.c.bt?busRow('BT','Barra de transferencia'):'')+rows.join('');
  $('#log').innerHTML=logs.length?logs.map(l=>`<li><time>${l.t}</time><span class="${l.cls}">${esc(l.text)}</span></li>`).join(''):`<li><span class="info">Sin maniobras todavía.</span></li>`;
}

/* ---------- Datos de equipos ---------- */
const SCHEMA={
  cb:{t:'Interruptor (52)',f:[['ref','Fabricante y referencia','text'],['tipo','Tipo','sel',['SF6 tanque muerto','SF6 tanque vivo','Vacío']],['un','Tensión asignada','num','kV'],['in','Corriente asignada','num','A'],['icc','Poder de corte en cortocircuito','num','kA'],['mando','Mecanismo','sel',['Resorte','Hidráulico','Neumático']],['ciclo','Secuencia de operación','text']]},
  ds:{t:'Seccionadores (89) y cuchilla de tierra (57)',f:[['ref','Fabricante y referencia','text'],['tipoB','Tipo, seccionadores de barra','sel',['Apertura central','Doble apertura','Pantógrafo','Semipantógrafo']],['tipoL','Tipo, seccionador de línea','sel',['Apertura central','Doble apertura','Apertura vertical','Pantógrafo']],['un','Tensión asignada','num','kV'],['in','Corriente asignada','num','A'],['ik','Corriente de corta duración (1 s)','num','kA'],['mando','Accionamiento','sel',['Motor','Manual']]]},
  ct:{t:'Transformador de corriente (TC)',f:[['rel','Relación','text','A'],['nuc','Núcleos','text'],['va','Carga','num','VA'],['ith','Corriente térmica de corta duración (1 s)','num','kA']]},
  dps:{t:'Pararrayos / DPS de óxido metálico',f:[['ref','Fabricante y referencia','text'],['ur','Tensión asignada Ur','num','kV'],['uc','Tensión de operación continua Uc (MCOV)','num','kV'],['inom','Corriente nominal de descarga','num','kA'],['clase','Clase (IEC 60099-4)','sel',['SL · estación liviana','SM · estación media','SH · estación pesada','DH · distribución']],['upl','Nivel de protección al rayo Upl (10 kA, 8/20)','num','kV'],['cont','Contador de descargas','sel',['Sí','No']]]},
  wt:{t:'Trampa de onda',f:[['on','Instalada (comunicación por onda portadora, PLC)','chk'],['l','Inductancia de la bobina principal','num','mH'],['in','Corriente asignada','num','A'],['ik','Corriente de corta duración (1 s)','num','kA'],['banda','Banda de bloqueo','text','kHz'],['fases','Fases equipadas','sel',['2 fases (B y C)','1 fase (B)','3 fases']]]},
  vt:{t:'Transformador de tensión (TP)',f:[['rel','Relación','text'],['clase','Clase de precisión','text'],['tipo','Tipo','sel',['Capacitivo','Inductivo']]]},
  tr:{t:'Transformador / autotransformador de potencia',f:[['tipo','Tipo','text'],['fases','Construcción','sel',['3 unidades monofásicas (banco)','Unidad trifásica']],['s','Potencia del banco (máxima)','num','MVA'],['su','Potencia por unidad','text'],['v1','Tensión en esta subestación','num','kV'],['v2','Tensión del otro devanado','num','kV'],['v3','Terciario','num','kV'],['tap','Cambiador de tomas','text'],['ucc','Impedancia de cortocircuito','num','%'],['grupo','Grupo de conexión','text'],['refr','Refrigeración','sel',['ONAN','ONAN/ONAF','OFAF','ONAN/ONAF/OFAF']]]},
  ln:{t:'Línea',f:[['destino','Subestación remota','text'],['long','Longitud','num','km'],['cond','Conductor','text'],['amp','Capacidad térmica (25 °C)','num','A'],['mva','Carga que alimenta','num','MVA']]},
};
const SUBF=[['nombre','Nombre','text'],['sitio','Ubicación','text'],['un','Tensión nominal','num','kV'],['um','Tensión máxima del equipo (Um)','num','kV'],['icc','Cortocircuito trifásico en barras','num','kA'],['f','Frecuencia','num','Hz'],['inb','Corriente asignada de barras','num','A'],['bcond','Conductor de barras','text'],['ke','Factor de falla a tierra k','num','']];
let dataSel='SUB', delArm=null;
const ctPrim=d=>{const m=String(d?.ct?.rel||'').match(/\d+/g);return m?Math.max(...m.slice(0,-1).map(Number).concat(m.length===1?[+m[0]]:[])):NaN;};
const vtPrim=vt=>{const m=String(vt?.rel||'').replace(/[.\s]/g,'').match(/\d+/);return m?+m[0]:0;};
function dpsCalc(d){const s=state.sub,U0=s.um/Math.sqrt(3),ke=+s.ke||1.4,ucMin=U0,urTov=ke*U0/1.1,urMin=Math.max(ucMin/0.8,urTov),bil=insCalc().bil;
  return {ucMin,urTov,urMin,urRec:Math.ceil(urMin/6)*6,bil,mp:bil/(+d.dps.upl||1),inReq:s.um>=420?20:10,ke};}
function dpsHTML(d){const D=dpsCalc(d);return `Uc mínima <b>${fmt(D.ucMin)} kV</b> (Um/√3). Ur mínima <b>${fmt(D.urMin)} kV</b> por sobretensión temporal de ${fmt(D.ke,2)}·Um/√3 durante 1 s; valor comercial recomendado <b>${D.urRec} kV</b>. Margen de protección BIL ${D.bil} / Upl ${fmt(d.dps.upl,0)} = <b>${fmt(D.mp,2)}</b> (mínimo 1,2).`;}
function warnings(id){
  const d=dataOf(id), s=state.sub, w=[]; if(!d) return w;
  if(d.cb){ if(+d.cb.un<+s.um) w.push(`El interruptor es de ${fmt(d.cb.un)} kV y el equipo de la subestación debe ser de ${fmt(s.um)} kV.`);
    if(+d.cb.icc<+s.icc) w.push(`El poder de corte del interruptor (${fmt(d.cb.icc)} kA) es menor que el cortocircuito en barras (${fmt(s.icc)} kA).`);}
  if(d.ds){ if(+d.ds.ik<+s.icc) w.push(`La corriente de corta duración de los seccionadores (${fmt(d.ds.ik)} kA) es menor que el cortocircuito en barras (${fmt(s.icc)} kA).`);
    if(+d.ds.un<+s.um) w.push(`Los seccionadores son de ${fmt(d.ds.un)} kV, menos que Um = ${fmt(s.um)} kV.`);}
  if(d.tr){ const In=d.tr.s*1000/(Math.sqrt(3)*d.tr.v1), p=ctPrim(d);
    if(+d.cb.in<In) w.push(`La corriente asignada del interruptor (${fmt(d.cb.in,0)} A) es menor que la nominal del transformador (${fmt(In,0)} A).`);
    if(p<In) w.push(`El primario del TC (${fmt(p,0)} A) es menor que la corriente nominal del transformador (${fmt(In,0)} A).`);
    if(+d.tr.v1!==+s.un) w.push(`La tensión primaria del transformador (${fmt(d.tr.v1)} kV) no coincide con la nominal de la subestación (${fmt(s.un)} kV).`);}
  if(d.ln){ if(+d.ln.amp>+d.cb.in) w.push(`La línea admite ${fmt(d.ln.amp,0)} A, más que la corriente asignada del interruptor.`);
    const p=ctPrim(d); if(p<+d.ln.amp) w.push(`El primario máximo del TC (${fmt(p,0)} A) es menor que la capacidad de la línea (${fmt(d.ln.amp,0)} A).`);}
  if(d.ct&&+d.ct.ith<+s.icc) w.push(`La corriente térmica del TC (${fmt(d.ct.ith)} kA) es menor que el cortocircuito en barras (${fmt(s.icc)} kA).`);
  if(d.vt){const v=vtPrim(d.vt); if(v&&Math.abs(v/1000-s.un)/s.un>.05) w.push(`El primario del TP (${fmt(v/1000)} kV) no corresponde a la tensión nominal (${fmt(s.un)} kV).`);
    if(d.wt?.on&&d.vt.tipo!=='Capacitivo') w.push('Con trampa de onda el TP de línea debe ser capacitivo, porque por él se acopla la señal de onda portadora.');}
  if(d.wt?.on){ if(+d.wt.in<+d.ln.amp) w.push(`La corriente asignada de la trampa de onda (${fmt(d.wt.in,0)} A) es menor que la capacidad de la línea (${fmt(d.ln.amp,0)} A).`);
    if(+d.wt.ik<+s.icc) w.push(`La trampa de onda soporta ${fmt(d.wt.ik)} kA y el cortocircuito es de ${fmt(s.icc)} kA.`);}
  if(d.dps){const D=dpsCalc(d);
    if(+d.dps.uc<D.ucMin) w.push(`La Uc del DPS (${fmt(d.dps.uc)} kV) es menor que Um/√3 = ${fmt(D.ucMin)} kV.`);
    if(+d.dps.ur<D.urMin) w.push(`La Ur del DPS (${fmt(d.dps.ur)} kV) es menor que la mínima por sobretensión temporal (${fmt(D.urMin)} kV).`);
    if(D.mp<1.2) w.push(`El margen de protección BIL/Upl es ${fmt(D.mp,2)}, menor que 1,2. Busque un DPS con menor Upl.`);
    if(+d.dps.inom<D.inReq) w.push(`Para Um = ${fmt(s.um)} kV se recomienda corriente nominal de descarga de ${D.inReq} kA.`);}
  return w;
}
function fieldHTML(path,[k,label,type,extra],obj){
  const id='f-'+path.replace(/\|/g,'-')+'-'+k, v=obj[k]??'';
  let inp;
  if(type==='chk') return `<label class="fld" for="${id}" style="flex-direction:row;align-items:center;gap:8px;grid-column:1/-1"><input id="${id}" type="checkbox" data-path="${path}|${k}" data-chk="1" ${v?'checked':''}><span style="color:var(--ink)">${esc(label)}</span></label>`;
  if(type==='sel') inp=`<select id="${id}" data-path="${path}|${k}">${extra.map(o=>`<option ${o===v?'selected':''}>${esc(o)}</option>`).join('')}</select>`;
  else inp=`<div class="u"><input id="${id}" data-path="${path}|${k}" data-num="${type==='num'?1:''}" type="${type==='num'?'number':'text'}" step="any" value="${esc(v)}">${extra&&type!=='sel'?`<em>${esc(extra)}</em>`:''}</div>`;
  return `<label class="fld" for="${id}"><span>${esc(label)}</span>${inp}</label>`;
}
function trV(t){const v=[t.v1,t.v2,t.v3].filter(x=>x!==''&&x!=null).sort((a,b)=>b-a);return v.map(x=>fmt(x)).join('/');}
function gxCount(){const n=T.all.length;let k=0;for(let i=0;i<=n;i++) if(i%2===0||i===n) k++;return k;}
function inventory(){const c=T.c,nb=state.bays.length,lines=state.bays.filter(b=>b.tipo==='linea'),cnt=k=>T.els.filter(e=>e.kind===k&&!/:H[CSE]$/.test(e.id)).length;/* solo patio de 115 kV (el lado de 230 kV está fuera del alcance) */
  const buses=1+(c.b2?1:0), strings=Math.max(0,gxCount()-1)*2*3*(buses+(c.bt?1:0))+state.bays.length*3*2+lines.length*3, ni=insCalc().n, g=gridCalc();
  const wt=lines.filter(b=>b.data.wt?.on).reduce((a,b)=>a+(b.data.wt.fases.startsWith('3')?3:b.data.wt.fases.startsWith('1')?1:2),0);
  return [['Interruptores de potencia (52)',cnt('cb'),'SF6 de tanque muerto Hitachi Energy DTB 145PM40SD (145 kV, BIL 550 kV, 3150 A, 40 kA), con CT de boquilla, uno por bahía equipada'],['Seccionadores (89)',cnt('ds'),'tripolares de apertura central horizontal Hitachi Energy SDF145 de 123 kV (BIL 550 kV, 2000 A, 40 kA, motorizados): 12 de barra y transferencia y 5 de salida 89L con cuchilla 89LT; fases a 2,75 m; los PT de barra van sin seccionador'],['Cuchillas de puesta a tierra (57 / 89LT)',cnt('es'),'tripolares, integradas a los 5 seccionadores de salida 89L (líneas y autotransformadores), enclavadas con 89L y 89T'],
   ['Transformadores de corriente (CT)','de boquilla','toroidales en las boquillas de cada DTB 145PM40SD, multirrelación de 5 A y cuatro núcleos (Tabla 18 del informe): no hay CT independientes en el patio'],['Transformadores de tensión de bahía (PT)',3*nb,'inductivos Hitachi Energy POF 123 kV (BIL 550 kV): en cada línea a G2 + 2,50 m y en cada banco a G1 − 2,50 m'],['Transformadores de tensión de barra',3*(buses+(c.bt?1:0)),'inductivos Hitachi Energy POF 123 kV (BIL 550 kV), uno por barra, en la bahía de transferencia B7, conectados directo a la barra antes de sus seccionadores'],
   ['Pararrayos / DPS de 115 kV',3*(nb+buses+(c.bt?1:0)),`${nb+buses+(c.bt?1:0)} juegos Siemens 3EL2 096-2PQ3 (envolvente Q de 230 kV, BIL 750 kV): 3 de entrada de línea (G2 + 4,00 m), 2 frente al X1 de las unidades de los bancos y 2 de barra (BP y BT) bajo el pórtico del eje 7; sin DPS de nodo (plano rev. 4, nota 9). Además, 7 DPS de 230 kV sobre el tanque de cada unidad (borne H1)`],['Trampas de onda',wt,wt?'monofásicas, solo líneas con PLC':'no se usan: sin CVT no hay acople de onda portadora; teleprotección y comunicaciones por fibra óptica OPGW'],['Autotransformadores (bancos)',nb-lines.length,'bancos de 3 unidades monofásicas de 45 MVA OFAF (135 MVA), 230/115/13,8 kV, YNa0d1, cambiador bajo carga +10/−15 %; más una unidad de reserva AT-R de 45 MVA sin conexión fija'],
   ['Cadenas de retención de 115 kV (barras, retorno de nivel 3 y llegadas de línea)',strings,isPol()?`${strings*ni} aisladores poliméricos Siemens ${P3FL.ref} (${ni} por cadena, ${fmt(state.ins.esp,0)} mm)`:`${fmt(strings*ni,0)} discos de porcelana ANSI 52-3 (${ni} por cadena, fuga ${fmt(ni*state.ins.fuga,0)} mm, M&E 66,7 kN) más un 10 % de repuesto; aparte, 6 cadenas de 230 kV en los remates`],['Malla de puesta a tierra',g.err?'—':`${fmt(g.LC,0)} m`,g.err?'':`cobre blando ${g.sizeN} a ${fxd(g.m.h,2)} m (retícula base, zona de equipos y refuerzos de esquina), ${g.nRtot} varillas (${g.m.nRe} de ${fmt(g.m.LRe,0)} m y ${g.m.nRi} de ${fxd(g.m.LRi,2)} m), 6 tapas de medición; terreno tratado con FAVIGEL; Rg = ${fxd(g.ref.etap.Rg,3)} Ω (ETAP)`]];}
function renderData(){renderBlist();renderForm();}
function renderBlist(){
  const items=[['SUB','Subestación',`${fmt(state.sub.un)} kV`],...T.order.map(id=>[id,id,id==='AC'?'Acople':id==='AT'?(T.comb?'Acople-transf.':'Transferencia'):bayOf(id).tipo==='linea'?'Línea':'Transformador'])];
  if(dataSel!=='SUB'&&!dataOf(dataSel)) dataSel='SUB';
  $('#blist').innerHTML=items.map(([id,l,s])=>`<button type="button" class="b" data-sel="${id}" aria-current="${dataSel===id}"><span><b>${esc(l)}</b> <small>${esc(s)}</small></span>${id!=='SUB'&&warnings(id).length?'<span class="warnmark" title="Hay advertencias">!</span>':''}</button>`).join('')
   ;
  document.querySelectorAll('#blist [data-sel]').forEach(b=>b.onclick=()=>{dataSel=b.dataset.sel;delArm=null;renderData();});
}
function renderForm(){
  const f=$('#form');
  if(dataSel==='SUB'){
    f.innerHTML=`<h3>${esc(state.sub.nombre)}</h3><fieldset><legend>Datos generales</legend><div class="grid">${SUBF.map(x=>fieldHTML('SUB|sub',x,state.sub)).join('')}</div></fieldset>
    <p class="note">Configuración: <b>barra principal + barra de transferencia</b>, 7 bahías de 11 m (1 reserva, 2 AT1, 3 a 5 líneas, 6 AT2, 7 transferencia). Estos valores se usan para revisar los equipos de cada bahía (tensión máxima, cortocircuito y sobretensiones); vienen de las entregas finales de los Grupos 1 a 4.</p>
    <fieldset><legend>Transformadores de tensión de barra</legend><div class="grid">${SCHEMA.vt.f.map(x=>fieldHTML('BUSVT|busvt',x,state.busvt)).join('')}</div></fieldset>
    <fieldset><legend>Lista de equipos de la subestación</legend><table class="ct inv"><tbody>${inventory().map(([a,b,c])=>`<tr><td>${esc(a)}</td><td>${esc(c)}</td><td><b>${esc(b)}</b></td></tr>`).join('')}</tbody></table></fieldset>`;
  } else {
    const d=dataOf(dataSel), bay=bayOf(dataSel), w=warnings(dataSel);
    const title=dataSel==='AC'?'Bahía de acople':dataSel==='AT'?(T.comb?'Bahía de acople-transferencia':'Bahía de transferencia'):bay.tipo==='linea'?`Bahía de línea ${dataSel}`:`Bahía de transformador ${dataSel}`;
    let calc='';
    if(d.tr){const In=d.tr.s*1000/(Math.sqrt(3)*d.tr.v1), In2=d.tr.s*1000/(Math.sqrt(3)*d.tr.v2);
      calc=`<p class="calc">Corriente nominal: <b>${fmt(In,1)} A</b> en ${fmt(d.tr.v1)} kV y <b>${fmt(In2,0)} A</b> en ${fmt(d.tr.v2)} kV.</p>`;}
    const order=['ln','tr','wt','dps','cb','ds','ct','vt'].filter(k=>d[k]);
    f.innerHTML=`<div class="row" style="justify-content:space-between"><h3>${esc(title)}</h3></div>
      ${w.length?`<ul class="warns">${w.map(x=>`<li>${esc(x)}</li>`).join('')}</ul>`:`<p class="ok" style="margin:0">Sin advertencias frente a los datos de la subestación.</p>`}
      ${order.map(k=>`<fieldset><legend>${SCHEMA[k].t}</legend><div class="grid">${SCHEMA[k].f.map(x=>fieldHTML(dataSel+'|'+k,x,d[k])).join('')}</div>${k==='tr'?calc:''}${k==='dps'?`<p class="calc calc-dps">${dpsHTML(d)}</p>`:''}</fieldset>`).join('')}`;
    const db=$('#delBay'); if(db) db.onclick=()=>{ if(delArm!==dataSel){delArm=dataSel;renderData();return;}
      state.bays=state.bays.filter(b=>b.id!==dataSel); log(`Bahía ${dataSel} retirada`,'info'); delArm=null; dataSel='SUB'; topoChanged(); };
  }
}
function addBay(tipo){
  const pre=tipo==='linea'?'L':'T'; let n=1; while(bayOf(pre+n)) n++;
  const b=makeBay(pre+n,tipo,'S/E nueva'); b.fuente=false; state.bays.push(b); dataSel=b.id; log(`Bahía ${b.id} agregada (todo abierto)`,'info'); topoChanged();
}
$('#form').addEventListener('input',e=>{
  const t=e.target, p=t.dataset.path; if(!p) return;
  const [bid,eq,k]=p.split('|'); const obj=bid==='SUB'?state.sub:bid==='BUSVT'?state.busvt:dataOf(bid)[eq];
  obj[k]=t.dataset.chk?t.checked:t.dataset.num?(t.value===''?'':parseFloat(t.value)):t.value; save();
  if(bid!=='SUB'&&bid!=='BUSVT'){const c=$('#form .calc-dps'); if(c) c.innerHTML=dpsHTML(dataOf(bid));}
  const w=dataSel==='SUB'?[]:warnings(dataSel), box=$('#form .warns')||$('#form .ok');
  if(box&&dataSel!=='SUB'){ box.outerHTML=w.length?`<ul class="warns">${w.map(x=>`<li>${esc(x)}</li>`).join('')}</ul>`:`<p class="ok" style="margin:0">Sin advertencias frente a los datos de la subestación.</p>`; }
  if(eq==='tr'){const d=dataOf(bid), c=$('#form .calc'); if(c){const In=d.tr.s*1000/(Math.sqrt(3)*d.tr.v1),In2=d.tr.s*1000/(Math.sqrt(3)*d.tr.v2);c.innerHTML=`Corriente nominal: <b>${fmt(In,1)} A</b> en ${fmt(d.tr.v1)} kV y <b>${fmt(In2,0)} A</b> en ${fmt(d.tr.v2)} kV.`;}}
  if(bid==='SUB'&&k==='res'){topoChanged();return;}
  renderBlist(); if(k==='nombre') $('#form h3').textContent=state.sub.nombre;
  dirty3D=true; headerName(); const st=status(); renderSVG(st); renderSide(st);
});
function headerName(){$('#subName').innerHTML=`Subestación ${esc(String(state.sub.nombre||'Termales').replace(/^S\/E\s*/,''))} <em>${fmt(state.sub.un)} kV</em>`;}

/* ---------- Patio 3D ---------- */
let three=null, dirty3D=true;
const PH=[-2.75,0,2.75],/* fases de los equipos a 2,75 m entre ejes (SDF145, Entrega 3 G3); las barras siguen a 2,11 m vía KB() */ Z={B1:0,B2:9,AC:4.5,CB:12.5,CT:24.8,SL1:17.5,SL2:19,TP:27,BT:21,ND:22.9,EXIT:31.5,DE:29.3}, YT=4.3, YB=7.5, HS=2.5;
/* plano P-01/P-02 rev. 2 (BP + BT): z = x_plano − 63,10 m (eje de BP en z = 0). G1 58,0 · BP 63,1 · PB 68,2 · 52 71,7 · 89-L 77,2 · DPS nodo 80,2 · PT 82,7 · BT 87,8 · G2 92,9 · CT 96,9 · PT 100,9 · DPS entrada 104,9 */
/* plano P-01 rev. 4 (25-nov-2026), corte A-A: z = x_plano − 57,0 m. G1 52,5 · BP 57,0 · 52 65,0 · 89-L 70,6 · nodo 72,6 · BT 79,6 · G2 84,1 · PT 86,6 · DPS entrada 88,1 */
const ZOLD={...Z},ZPLA={B1:0,B2:9,AC:4.5,CB:8.0,CT:29.6,SL1:12.85,SL2:14.35,TP:29.6,BT:22.6,ND:15.6,EXIT:27.1,DE:31.1};
function ZPL(){return true;}
function applyZ(){Object.assign(Z,ZPL()?ZPLA:ZOLD);}
function lineTX(x){return x*1.15;}
function lineY(z){const fy=24-5.6-strLen(),t=(z-Z.EXIT)/46;return 11+(fy-11)*t-2.2*4*t*(1-t);}
function towerX(x){return x;}/* plano rev. 4: la línea de 230 kV llega recta desde el occidente al eje de su banco */
/* Grupo 2: fases a 2,11 m en barras y derivaciones; semiancho de pórtico 4,4 m = 2,11 + 1,95 (fase–estructura flexible) + 0,3 de columna */
const KB=()=>2.10/2.75, GW=()=>4.5;/* plano rev. 4: fases de barra a 2,10 m y 2,40 m a la columna (pórtico de 9,00 m) */
/* valores de diseño de los Grupos 1 y 2 (capa de cotas 3D); los adoptados se redondean hacia arriba */
/* Grupo 2 rev. 23-nov-2026 (BIL 650): dft 1,30, dff 1,50, equipos 3,70, líneas 6,50 (mín. 6,15 por vehículos), bahía mín. 9,80 m */
/* informe final (nov-2026): MP 40 %, BIL 550 kV para todos los equipos de 115 kV (la envolvente de los DPS es de clase 230 kV, BIL 750 kV); distancias con BIL 550 */
const DES={dft:1.10,vb:1.21,dff:1.30,dflex:2.10,sf:1.90,dfs:1.70,pc:3.46,p:3.50,dh:3.00,dv:2.50,hs:3.60,hb:6.54,ham:7.50,fl:.33,hl:6.00,veh:4.0,T:1.91,hvc:5.91,hv:5.95,R:4.0,R230:4.7,hc:2.5,bil:550,bil2:750,pf:230,dps:'Siemens 3EL2 096-2PQ3',upl:226,ldps:42.9,lmax:41.5,wmin:8.90};
const GC={};
const geo=(k,f)=>GC[k]||(GC[k]=f());
function init3D(){
  const box=$('#view3d');
  if(!window.THREE||!THREE.OrbitControls){$('#msg3d').textContent='No se pudo cargar la librería 3D. Revise la conexión y recargue la página.';return;}
  $('#msg3d').hidden=true;
  const r=new THREE.WebGLRenderer({antialias:true}); r.setPixelRatio(Math.min(devicePixelRatio,2)); box.prepend(r.domElement);
  const hq=matchMedia('(pointer:fine)').matches&&Math.min(screen.width,screen.height)>700; if(hq){r.shadowMap.enabled=true;r.shadowMap.type=THREE.PCFSoftShadowMap;}
  const scene=new THREE.Scene(); const cam=new THREE.PerspectiveCamera(42,1,0.5,800);
  const ctr=new THREE.OrbitControls(cam,r.domElement); ctr.enableDamping=true; ctr.maxPolarAngle=Math.PI*0.47; ctr.minDistance=8; ctr.maxDistance=320;
  scene.add(new THREE.HemisphereLight(0xe6eef5,0x5e574b,0.85));
  const sun=new THREE.DirectionalLight(0xfff6e8,0.95); sun.position.set(55,80,45); scene.add(sun); sun.target.position.set(0,0,16); scene.add(sun.target);
  if(hq){sun.castShadow=true;sun.shadow.mapSize.set(2048,2048);Object.assign(sun.shadow.camera,{left:-95,right:95,top:95,bottom:-95,near:10,far:260});sun.shadow.bias=-0.0006;sun.shadow.normalBias=.04;}
  const fill=new THREE.DirectionalLight(0xffffff,0.25); fill.position.set(-40,30,-30); scene.add(fill);
  const M={
    steel:new THREE.MeshStandardMaterial({color:0x8e979d,metalness:.55,roughness:.5}),
    galv:new THREE.MeshStandardMaterial({color:0xa9b0b4,metalness:.6,roughness:.45}),
    porc:new THREE.MeshStandardMaterial({color:0x9a3b2c,roughness:.3,metalness:.05}),
    alu:new THREE.MeshStandardMaterial({color:0xd0d4d8,metalness:.75,roughness:.3}),
    tank:new THREE.MeshStandardMaterial({color:0x7d8a91,metalness:.3,roughness:.55}),
    trafo:new THREE.MeshStandardMaterial({color:0x6e7f86,metalness:.25,roughness:.6}),
    cab:new THREE.MeshStandardMaterial({color:0xb9c0c4,metalness:.2,roughness:.6}),
    conc:new THREE.MeshStandardMaterial({color:0xb8b3a8,roughness:.95}),
    gravel:new THREE.MeshStandardMaterial({color:0x9a958b,roughness:1,map:gravelTex()}),
    lat:new THREE.MeshStandardMaterial({color:0xaeb4b8,metalness:.55,roughness:.42}),
    asph:new THREE.MeshStandardMaterial({color:0x4b3d33,roughness:.95}),
    wall:new THREE.MeshStandardMaterial({color:0xd9d4c7,roughness:.9}),
    roof:new THREE.MeshStandardMaterial({color:0x7c8a8f,metalness:.3,roughness:.6}),
    dark:new THREE.MeshStandardMaterial({color:0x2c3338,roughness:.4,metalness:.2}),
    gw:new THREE.MeshStandardMaterial({color:0x3e4448,metalness:.5,roughness:.5}),
    fence:new THREE.MeshStandardMaterial({map:fenceTex(),transparent:true,alphaTest:.4,side:THREE.DoubleSide,metalness:.4,roughness:.6}),
    poly:new THREE.MeshStandardMaterial({color:0x8f979c,roughness:.55}),
    trap:new THREE.MeshStandardMaterial({color:0x4a5258,metalness:.3,roughness:.5}),
    glass:new THREE.MeshStandardMaterial({color:0x5d8f88,metalness:.1,roughness:.18}),
    pol:new THREE.MeshStandardMaterial({color:0x8a8f94,metalness:.05,roughness:.55}),
    cu:new THREE.MeshStandardMaterial({color:0xb8733a,metalness:.6,roughness:.4,emissive:0x6a3510}),
    mark:new THREE.MeshStandardMaterial({color:0x0d6a83,emissive:0x0d6a83,emissiveIntensity:.6}),
  };
  three={r,scene,cam,ctr,M,root:null,pick:[],anim:{},nodeMats:{},lamps:{},objs:{},hidden:false,last:performance.now(),marker:null,selBox:null};
  const ray=new THREE.Raycaster(), v2=new THREE.Vector2(), tip=$('#tip3d');
  const pick=e=>{const b=r.domElement.getBoundingClientRect();v2.set(((e.clientX-b.left)/b.width)*2-1,-((e.clientY-b.top)/b.height)*2+1);ray.setFromCamera(v2,cam);const vis=o=>{for(let q=o;q;q=q.parent) if(q.visible===false) return false;return true;};const hs=ray.intersectObjects(three.pick,false).filter(h=>vis(h.object));/* la superficie de zona protegida es transparente: los equipos tienen prioridad */const h=hs.find(h=>!h.object.userData.zone)||hs[0];return h?h.object.userData:null;};
  const showTip=(e,t)=>{const b=box.getBoundingClientRect();tip.hidden=false;tip.textContent=t;tip.style.left=Math.max(4,Math.min(e.clientX-b.left+14,b.width-tip.offsetWidth-6))+'px';tip.style.top=Math.min(e.clientY-b.top+14,b.height-tip.offsetHeight-6)+'px';};
  const tipText=u=>{if(u.elRef){const el=T.byId[u.elRef],tg=ucTag(el.bay,el.role);return `${el.code}${tg?' ('+tg+')':''} · ${el.name} · ${state.sw[u.elRef]?'cerrado':'abierto'}`;} return u.infoNode?.userData.info||u.infoRef;};
  let down=null;
  r.domElement.addEventListener('pointerdown',e=>{down={x:e.clientX,y:e.clientY};});
  r.domElement.addEventListener('pointerup',e=>{if(down&&Math.hypot(e.clientX-down.x,e.clientY-down.y)<6){const u=pick(e);if(u&&u.elRef) clickEl(u.elRef); else if(u&&u.infoRef) showTip(e,u.infoRef);}down=null;});
  r.domElement.addEventListener('pointermove',e=>{if(e.buttons) {tip.hidden=true;return;} const u=pick(e); r.domElement.style.cursor=u?.elRef?'pointer':u?.infoRef?'help':'grab';
    if(u&&(u.elRef||u.infoRef)) showTip(e,tipText(u)); else tip.hidden=true;});
  r.domElement.addEventListener('pointerleave',()=>tip.hidden=true);
  new ResizeObserver(()=>size3D()).observe(box);
  requestAnimationFrame(loop3D);
}
function size3D(){if(!three) return; const b=$('#view3d'); const w=b.clientWidth,h=b.clientHeight; if(!w||!h) return; three.r.setSize(w,h,false); three.cam.aspect=w/h; three.cam.updateProjectionMatrix();}
function loop3D(t){requestAnimationFrame(loop3D); if(!three||three.hidden||!three.root) return;
  const dt=Math.min(.05,(t-three.last)/1000); three.last=t; const k=Math.min(1,dt*5);
  for(const id in three.anim){const a=three.anim[id]; if(Math.abs(a.target-a.cur)>.001){a.cur+=(a.target-a.cur)*k;a.apply(a.cur);}}
  if(three.marker&&three.marker.visible){three.marker.position.y=three.marker.userData.y+Math.sin(t/260)*.35; three.marker.rotation.y+=dt*2;}
  fx3D(dt); atrStep(dt); if(three.op3a&&three.shdG&&three.shdG.visible) three.op3a(dt); three.ctr.update(); three.r.render(three.scene,three.cam);}
const V=(x,y,z)=>new THREE.Vector3(x,y,z);
function rod(a,b,r,mat,par){const d=b.clone().sub(a),L=d.length();const m=new THREE.Mesh(geo('rod'+r,()=>new THREE.CylinderGeometry(r,r,1,8)),mat);m.scale.y=L;m.position.copy(a).add(b).multiplyScalar(.5);m.quaternion.setFromUnitVectors(V(0,1,0),d.normalize());par.add(m);return m;}
function cyl(rt,rb,h,mat,x,y,z,par,seg=12){const m=new THREE.Mesh(geo(`c${rt}|${rb}|${h}|${seg}`,()=>new THREE.CylinderGeometry(rt,rb,h,seg)),mat);m.position.set(x,y,z);par.add(m);return m;}
function box3(w,h,d,mat,x,y,z,par){const m=new THREE.Mesh(geo(`b${w}|${h}|${d}`,()=>new THREE.BoxGeometry(w,h,d)),mat);m.position.set(x,y,z);par.add(m);return m;}
function support(g,x,z,h=HS){const M=three.M;box3(.7,.35,.7,M.conc,x,.175,z,g);cyl(.13,.15,h-.35,M.galv,x,.35+(h-.35)/2,z,g,12);box3(.5,.08,.5,M.galv,x,h,z,g);}
function gravelTex(){const c=document.createElement('canvas');c.width=c.height=256;const x=c.getContext('2d');x.fillStyle='#8f8a80';x.fillRect(0,0,256,256);
  for(let i=0;i<5200;i++){const v=110+Math.random()*120|0;x.fillStyle=`rgb(${v},${v-4},${v-10})`;const r=.6+Math.random()*1.8;x.beginPath();x.arc(Math.random()*256,Math.random()*256,r,0,7);x.fill();}
  const t=new THREE.CanvasTexture(c);t.wrapS=t.wrapT=THREE.RepeatWrapping;t.repeat.set(40,40);return t;}
function fenceTex(){const c=document.createElement('canvas');c.width=c.height=64;const x=c.getContext('2d');x.strokeStyle='#b9bec2';x.lineWidth=2;
  for(let i=-64;i<128;i+=16){x.beginPath();x.moveTo(i,0);x.lineTo(i+64,64);x.stroke();x.beginPath();x.moveTo(i+64,0);x.lineTo(i,64);x.stroke();}
  const t=new THREE.CanvasTexture(c);t.wrapS=t.wrapT=THREE.RepeatWrapping;return t;}
function mergeGeo(parts){let n=0;parts.forEach(g=>n+=g.attributes.position.count);const pos=new Float32Array(n*3),nor=new Float32Array(n*3);let o=0;
  parts.forEach(g=>{pos.set(g.attributes.position.array,o*3);nor.set(g.attributes.normal.array,o*3);o+=g.attributes.position.count;g.dispose();});
  const G=new THREE.BufferGeometry();G.setAttribute('position',new THREE.BufferAttribute(pos,3));G.setAttribute('normal',new THREE.BufferAttribute(nor,3));G.computeBoundingSphere();return G;}
function barG(a,b,t){const d=b.clone().sub(a),L=d.length(),g=new THREE.BoxGeometry(t,L,t).toNonIndexed();
  g.applyMatrix4(new THREE.Matrix4().compose(a.clone().add(b).multiplyScalar(.5),new THREE.Quaternion().setFromUnitVectors(V(0,1,0),d.normalize()),V(1,1,1)));return g;}
/* columna en celosía: base w, cima wt, altura h (y de 0 a h) */
function latCol(h,w,wt){return geo(`lc${h.toFixed(2)}|${w}|${wt}`,()=>{const P=[],n=Math.max(2,Math.round(h/(w*1.3+.4))),cs=[[1,1],[1,-1],[-1,-1],[-1,1]];
  const at=(i,k)=>{const t=i/n,hw=(w+(wt-w)*t)/2;return V(cs[k][0]*hw,h*t,cs[k][1]*hw);};
  const leg=Math.max(.05,w*.09),br=Math.max(.025,w*.045);
  for(let k=0;k<4;k++){P.push(barG(at(0,k),at(n,k),leg));for(let i=0;i<n;i++){const k2=(k+1)%4;P.push(barG(at(i,k),at(i,k2),br));P.push(barG(i%2?at(i,k):at(i,k2),i%2?at(i+1,k2):at(i+1,k),br));}
    P.push(barG(at(n,k),at(n,(k+1)%4),br));}
  return mergeGeo(P);});}
/* viga en celosía a lo largo de x, centrada en el origen */
function latBeam(L,w,hh){return geo(`lb${L.toFixed(2)}|${w}|${hh}`,()=>{const P=[],n=Math.max(2,Math.round(L/(hh*1.2))),cs=[[1,1],[1,-1],[-1,-1],[-1,1]];
  const at=(i,k)=>V(-L/2+L*i/n,cs[k][0]*hh/2,cs[k][1]*w/2);
  for(let k=0;k<4;k++){P.push(barG(at(0,k),at(n,k),.07));for(let i=0;i<=n;i++){const k2=(k+1)%4;P.push(barG(at(i,k),at(i,k2),.035));if(i<n)P.push(barG(i%2?at(i,k):at(i,k2),i%2?at(i+1,k2):at(i+1,k),.035));}}
  return mergeGeo(P);});}
function latMesh(g,x,y,z,ry=0){const m=new THREE.Mesh(g,three.M.lat);m.position.set(x,y,z);m.rotation.y=ry;three.root.add(m);return m;}
function sagWire(a,b,sag,r,mat){const pts=[];for(let i=0;i<=10;i++){const t=i/10,pp=a.clone().lerp(b,t);pp.y-=sag*4*t*(1-t);pts.push(pp);}for(let i=0;i<10;i++) rod(pts[i],pts[i+1],r,mat,three.root);}
function tower(xc,z,top){const M=three.M,yb=top-5.6,g=new THREE.Group();g.userData.info='Estructura de llegada de línea (pórtico H en celosía) con cable de guarda';three.root.add(g);
  [-4.8,4.8].forEach(dx=>{box3(1.6,.5,1.6,M.conc,xc+dx,.25,z,g);const c=new THREE.Mesh(latCol(yb+.4,1.5,.75),M.lat);c.position.set(xc+dx,0,z);g.add(c);const pk=new THREE.Mesh(latCol(3.6,.7,.14),M.lat);pk.position.set(xc+dx,yb+.4,z);g.add(pk);});
  const bm=new THREE.Mesh(latBeam(10.6,.8,.8),M.lat);bm.position.set(xc,yb,z);g.add(bm);}
function insul(g,x,y0,h,z,r=.1,mat){const M=three.M;mat=mat||M.porc;cyl(r,r,h,mat,x,y0+h/2,z,g,10);const n=Math.max(3,Math.round(h/.2));for(let i=0;i<n;i++)cyl(r*2.1,r*2.1,.045,mat,x,y0+.12+i*(h-.24)/(n-1),z,g,12);}
function nm(n){if(!three.nodeMats[n]) three.nodeMats[n]=new THREE.MeshStandardMaterial({color:0xc9cdd1,metalness:.7,roughness:.32}); return three.nodeMats[n];}
function wire(pts,node,r=.055){const o=[];for(let i=0;i<pts.length-1;i++) o.push(rod(pts[i],pts[i+1],r,nm(node),three.root));return o;}
function elGroup(id){const g=new THREE.Group();g.userData.el=id;three.root.add(g);three.objs[id]=g;return g;}
function anim(id,apply){const v=state.sw[id]?1:0;three.anim[id]={cur:v,target:v,apply};apply(v);}
function sprite(text,x,y,z,s=1,par){const cv=document.createElement('canvas'),ctx=cv.getContext('2d'),fs=56;ctx.font=`600 ${fs}px "Barlow Semi Condensed", Arial, sans-serif`;
  const w=Math.ceil(ctx.measureText(text).width)+36;cv.width=w;cv.height=fs+26;ctx.font=`600 ${fs}px "Barlow Semi Condensed", Arial, sans-serif`;
  ctx.fillStyle='rgba(18,24,28,.82)';ctx.beginPath();if(ctx.roundRect)ctx.roundRect(0,0,w,cv.height,14);else ctx.rect(0,0,w,cv.height);ctx.fill();
  ctx.fillStyle='#ffffff';ctx.textBaseline='middle';ctx.fillText(text,18,cv.height/2+2);
  const tex=new THREE.CanvasTexture(cv);const sp=new THREE.Sprite(new THREE.SpriteMaterial({map:tex,depthTest:false,transparent:true}));
  sp.scale.set(1.3*s*w/cv.height,1.3*s,1);sp.position.set(x,y,z);sp.renderOrder=5;(par||three.root).add(sp);return sp;}
/* equipos */
function busNodeAt(zb){return zb===Z.B1?'B1':zb===Z.B2?'B2':'BT';}
function busY(x){const G=three.busG||[],LS=three.busLS||1.5;for(let i=0;i<G.length-1;i++){const a=G[i]+LS,b=G[i+1]-LS;if(x>=a&&x<=b){const t=(x-a)/(b-a);return YB-DES.fl*4*t*(1-t);}}return YB;}
/* seccionador tripolar de apertura central horizontal (Hitachi Energy SDF): dos columnas giratorias por fase, cuchillas que se juntan al centro.
   mode 'serie-': en serie con la bahía, lado de barra hacia −z; 'serie+': lado de barra hacia +z; 'tap': derivación (89-T de bypass) elevada y corrida en x */
function pantoEl(id,x,zb,mode='serie-',link){const g=elGroup(id),M=three.M,bl=[],node=busNodeAt(zb);
  PH.forEach((d,i)=>{const X=x+d,Zp=zb+d*KB(),tap=mode==='tap',Xc=tap?X+.65:X,yT=tap?YT+1.2:YT,hS=yT-1.452;/* aislador D = 1372 mm; base ≥ 2,23 m */
    [Zp-SDO,Zp+SDO].forEach((zz,j)=>{support(g,Xc,zz,hS);box3(.24,.12,.24,M.galv,Xc,hS+.06,zz,g);insul(g,Xc,hS+.08,1.372,zz,.1,M.poly);
      const pv=new THREE.Group();pv.position.set(Xc,yT,zz);g.add(pv);box3(.07,.07,SDO*.96,M.alu,0,0,j?-SDO*.48:SDO*.48,pv);box3(.16,.1,.16,M.alu,0,-.04,0,pv);bl.push([pv,j]);});
    box3(.12,.12,2*SDO,M.galv,Xc,hS-.06,Zp,g);
    const zBus=mode==='serie+'?Zp+SDO:Zp-SDO;wire([V(Xc,busY(Xc),Zp),V(Xc,yT+.05,zBus)],node,.04);
    if(tap&&link) wire([V(X,YT,Zp+SDO),V(Xc,yT+.05,Zp+SDO)],link,.04);
    if(i===1) box3(.45,.7,.3,M.cab,Xc+.55,1.1,Zp-SDO,g);});
  anim(id,v=>bl.forEach(([p,j])=>p.rotation.y=(j?-1:1)*(1-v)*Math.PI/2));}
/* cadena de amarre horizontal (eje x): discos de porcelana ANSI 52-3 (informe final) o aislador polimérico */
function tensStr(xa,xb2,y,zc){const M=three.M,g=new THREE.Group();g.userData.info=isPol()?`Cadena de amarre de barra · aislador polimérico Siemens ${P3FL.ref} · fuga ${fmt(state.ins.fuga,0)} mm · ${fmt(state.ins.esp,0)} mm · SML ${P3FL.sml} kN`:`Cadena de retención de barra · ${insCalc().n} discos de porcelana ANSI 52-3 · fuga ${fmt(insCalc().n*state.ins.fuga,0)} mm · paso ${fmt(state.ins.esp,0)} mm · M&E ${P3FL.sml} kN`;three.root.add(g);
  if(!isPol()){M.porc??=new THREE.MeshStandardMaterial({color:0x7b4b2e,roughness:.28,metalness:.05});const nd=insCalc().n,r=Math.max(.1,Math.min(.14,state.ins.diam/2000));rod(V(xa,y,zc),V(xb2,y,zc),.02,M.galv,g);
    for(let k=0;k<nd;k++){const m=cyl(r,r*.8,.045,M.porc,xa+(xb2-xa)*(k+.5)/nd,y,zc,g,14);m.rotation.z=Math.PI/2;}}
  else{rod(V(xa,y,zc),V(xb2,y,zc),.024,M.poly,g);const L=Math.abs(xb2-xa),n=Math.max(6,Math.round(L/.07));
  for(let k=0;k<n;k++){const m=cyl(k%2?.07:.095,k%2?.07:.095,.016,M.poly,xa+(xb2-xa)*(k+.5)/n,y,zc,g,12);m.rotation.z=Math.PI/2;}}
  [xa,xb2].forEach(xx=>{const m=cyl(.035,.035,.1,M.galv,xx,y,zc,g,8);m.rotation.z=Math.PI/2;});}
function breakerEl(id,x,z,ctInf){const g=elGroup(id),M=three.M,cg=new THREE.Group(),E0=T.byId[id],t0=E0?ucTag(E0.bay,E0.role):'';cg.userData.info=(E0?`${E0.code}${t0?' ('+t0+')':''} · ${E0.name} · `:'')+(ctInf||'Interruptor SF6 de tanque muerto Hitachi Energy DTB 145PM40SD (145 kV, BIL 550 kV, 3150 A, 40 kA) · los CT de la bahía son toroidales, montados en sus boquillas (Entrega 3, sin CT independientes)');three.root.add(cg);
  /* interruptor SF6 de tanque muerto (Hitachi Energy DTB): un tanque a tierra por fase y dos boquillas poliméricas; los TC van en la base de las boquillas */
  PH.forEach(d=>{const X=x+d;box3(.9,.3,1.6,M.conc,X,.15,z,g);[-.5,.5].forEach(o=>box3(.12,1.3,.12,M.galv,X-.25,.95,z+o,g)||box3(.12,1.3,.12,M.galv,X+.25,.95,z+o,g));
    const tk=cyl(.38,.38,1.5,M.tank,X,1.95,z,g,18);tk.rotation.x=Math.PI/2;[-.75,.75].forEach(o=>{const e=cyl(.38,.38,.04,M.galv,X,1.95,z+o,g,18);e.rotation.x=Math.PI/2;});
    [-1,1].forEach(sg=>{const a=V(X,2.25,z+sg*.42),b=V(X,YT-.05,z+sg*.7),dir=b.clone().sub(a).normalize(),q=new THREE.Quaternion().setFromUnitVectors(V(0,1,0),dir);
      rod(a,b,.07,M.poly,g);const L=a.distanceTo(b),n=10;for(let k=1;k<n;k++){const pp=a.clone().lerp(b,.15+.85*k/n),m=cyl(k%2?.12:.16,k%2?.12:.16,.03,M.poly,pp.x,pp.y,pp.z,g,12);m.quaternion.copy(q);}
      const cp=a.clone().lerp(b,.06),ct=cyl(.2,.2,.32,M.tank,cp.x,cp.y,cp.z,cg,14);ct.quaternion.copy(q);
      box3(.14,.12,.2,M.alu,X,YT,z+sg*.7,g);});});
  box3(1.1,1.5,.75,M.cab,x,.75,z-1.35,g);box3(PH[2]*2+.3,.1,.1,M.steel,x,1.6,z-.2,g);
  const lm=new THREE.MeshStandardMaterial({color:0x888888,emissive:0x000000});const lamp=new THREE.Mesh(geo('lamp',()=>new THREE.SphereGeometry(.16,16,12)),lm);lamp.position.set(x,1.25,z-1.75);g.add(lamp);three.lamps[id]=lamp;
  const flag=box3(.5,.3,.04,lm,x,1.85,z-1.73,g);}
function ctEl(x,z,inf){const g=new THREE.Group();g.userData.info=inf;three.root.add(g);const M=three.M;PH.forEach(d=>{const X=x+d;support(g,X,z);insul(g,X,HS,YT-HS-.45,z,.12);cyl(.36,.3,.6,M.tank,X,YT-.1,z,g,16);});}
function tpOne(g,X,z,tipo){const M=three.M;if(tipo==='Inductivo'){support(g,X,z);insul(g,X,HS,YT-HS-.6,z,.13);cyl(.34,.3,.7,M.tank,X,YT-.25,z,g,14);}
  else {support(g,X,z,1.8);cyl(.32,.32,.6,M.tank,X,2.1,z,g,14);insul(g,X,2.4,YT-2.55,z,.13);cyl(.18,.18,.12,M.alu,X,YT-.12,z,g);}}
function tpEl(x,z,tipo,inf){const g=new THREE.Group();g.userData.info=inf;three.root.add(g);PH.forEach(d=>tpOne(g,x+d,z,tipo));}
function dpsEl(x,zz,yw,node,inf,pos){const g=new THREE.Group();g.userData.info=inf;three.root.add(g);const M=three.M,big=true;/* 3EL2 096-2PQ3: envolvente Q de clase 230 kV (G1 rev. 23-nov), dos unidades F + J, 1,77 m */
  (pos||PH.map(d=>({X:x+d,z:zz,to:V(x+d,yw,zz)}))).forEach(({X,z:zz,to})=>{support(g,X,zz);box3(.3,.12,.3,M.galv,X,HS+.08,zz,g);insul(g,X,HS+.15,.885,zz,.15,M.poly);cyl(.2,.2,.06,M.alu,X,HS+1.06,zz,g,14);insul(g,X,HS+1.09,.885,zz,.15,M.poly);
    {const rr=big?.5:.36,yr=HS+1.72;const t=new THREE.Mesh(geo('ring'+rr,()=>new THREE.TorusGeometry(rr,.035,8,28)),M.alu);t.rotation.x=Math.PI/2;t.position.set(X,yr,zz);g.add(t);
     for(let k=0;k<3;k++){const a=k*2*Math.PI/3;rod(V(X,HS+1.90,zz),V(X+Math.cos(a)*rr,yr,zz+Math.sin(a)*rr),.014,M.alu,g);}cyl(.15,.15,.08,M.alu,X,HS+1.94,zz,g,12);}
    box3(.2,.26,.12,M.cab,X,1.5,zz-.2,g);cyl(.06,.06,.02,M.glass,X,1.5,zz-.27,g,10).rotation.x=Math.PI/2;
    rod(V(X,HS+.05,zz-.12),V(X,1.66,zz-.2),.02,M.cu,g);rod(V(X,1.34,zz-.2),V(X,.02,zz-.2),.025,M.cu,g);box3(.3,.04,.3,M.cu,X,.03,zz-.2,g);
    const top=V(X,HS+2.00,zz);rod(top,to,.045,nm(node),three.root);box3(.16,.16,.16,M.alu,to.x,to.y,to.z,g);cyl(.05,.05,.1,M.alu,X,HS+2.00,zz,g,8);});}
function trapEl(X,y,z,inf){const M=three.M,g=new THREE.Group();g.userData.info=inf;three.root.add(g);cyl(.48,.48,1.1,M.trap,X,y,z,g,20);[-.5,-.17,.17,.5].forEach(o=>{const t=new THREE.Mesh(geo('tring',()=>new THREE.TorusGeometry(.5,.04,6,24)),M.alu);t.rotation.x=Math.PI/2;t.position.set(X,y+o,z);g.add(t);});
  box3(1.1,.06,.08,M.alu,X,y+.58,z,g);box3(1.1,.06,.08,M.alu,X,y-.58,z,g);}
/* PT y DPS de barra en la bahía de transferencia, conectados directo a la barra (antes del 89-1 / 89-3), Entrega 3 G3 */
function busEq(x,zb,zPT,zD,node,nom){const g=new THREE.Group();g.userData.info=`PT de la barra ${nom} · inductivo Hitachi Energy POF, 115000/√3 : 115/√3 V, 0,2 / 3P · conectado directo a la barra, sin seccionador`;three.root.add(g);
  PH.forEach((d,i)=>{const X=x+d,zp=zb+d*KB();tpOne(g,X,zPT,'Inductivo');wire([V(X,busY(X),zp),V(X,YT+.25,zPT)],node,.04);});
  dpsEl(x,zD,YT+.6,node,`DPS de la barra ${nom} · Siemens 3EL2 096-2PQ3 (envolvente clase 230 kV), clase 3 · conectado directo a la barra`,PH.map(d=>({X:x+d,z:zD,to:V(x+d,busY(x+d)-.02,zb+d*KB())})));}
/* plano P-01: PT y DPS de BP y BT juntos en el extremo norte, junto a la bahía 7 (DPS a 1,30 m y PT a 2,70 m del último pórtico) */
function busEqN(x1,zb,node,nom,x7){const g=new THREE.Group();g.userData.info=`PT de la barra ${nom} · inductivo Hitachi Energy POF 123 kV (BIL 550 kV), 115000/√3 : 115/√3 V, 0,2 / 3P · en la bahía de transferencia B7, extremo norte (plano P-01 rev. 4) · conectado directo a la barra, sin seccionador`;three.root.add(g);
  const xt=x1-(three.busLS||1.5)-.4,xP=x1+2.7,xD=(x7??x1)+(three.busLS||1.5)+.9;
  PH.forEach(d=>{const zp=zb+d*KB();tpOne(g,xP,zp,'Inductivo');wire([V(xt,busY(xt),zp),V(xP,YT+.25,zp)],node,.04);});
  dpsEl(0,0,0,node,`DPS de la barra ${nom} · Siemens 3EL2 096-2PQ3 (envolvente Q de 230 kV, BIL 750 kV), clase 3 · bajo el pórtico del eje 7 (plano P-01 rev. 4, nota 9) · conectado directo a la barra`,PH.map(d=>{const zp=zb+d*KB();return {X:xD,z:zp,to:V(xD,busY(xD)-.02,zp)};}));}
function g12Frames(LX){const M=three.M,h=11.0+strLen(),H=OP3H.g;
  [ZG1(),Z.EXIT].forEach((zz,k)=>{const g=new THREE.Group();g.userData.info=k?'Pórtico G2 (oriente) · columnas en cada eje de bahía (11,00 m), amarre de nivel 3 a 11,00 m y del lado oriental de BT; salidas de línea al oriente · puntas a 15,00 m (plano P-01/P-02)':'Pórtico G1 (occidente) · columnas en cada eje de bahía (11,00 m), amarre de nivel 3 a 11,00 m (llegada de los bancos) y del lado occidental de BP · puntas a 15,00 m (plano P-01/P-02)';three.root.add(g);
    LX.bnd.forEach(x=>{box3(1,.45,1,M.conc,x,.22,zz,g);latMesh(latCol(H+.3,.85,.6),x,0,zz);});
    LX.xs.forEach((x,i)=>latMesh(latBeam(LX.w[i]-.8,.6,.7),x,h+.05,zz));
    sprite(k?'G2':'G1',LX.bnd[0]-2,H+1.2,zz,1);});
  if(0)/* plano rev. 3: pórtico G0 de llegada de 230 kV a 28 m al occidente de G1, 8 columnas cada 11 m (ejes 1 a 8), amarre a 12,00 m, una fase por vano */
  {const T0=TRZ(),zg=ZG1()-T0.zg,hg=T0.hg,g=new THREE.Group(),top=OP3()?OP3H.g0:17.5;g.userData.info=`Pórtico G0 · llegada de 230 kV (plano rev. 3) · 28,00 m al occidente de G1, 8 columnas cada 11,00 m, amarre a ${fmt(hg,2)} m, una fase por vano · puntas a ${fmt(top,2)} m${OP3()&&top!==17.5?' (el plano dice 17,50 m; ver Apantallamiento)':''}`;three.root.add(g);
   LX.bnd.forEach(x=>{box3(1,.45,1,M.conc,x,.22,zg,g);latMesh(latCol(top+.3,.85,.6),x,0,zg);});LX.xs.forEach((x,i)=>latMesh(latBeam(LX.w[i]-.8,.6,.7),x,hg+.05,zg));sprite('G0',LX.bnd[0]-2,top+1.2,zg,1);}
  if(0){const g=new THREE.Group(),x=LX.bnd[0],z=Z.DE;g.userData.info=`Mástil de apantallamiento M-R1 (propuesta, no está en el plano) · ${fmt(OP3H.g,2)} m · en el eje 1 frente al DPS de entrada de la reserva: lo protege mientras no exista el cable de guarda de la futura línea (esfera rodante, S = ${fmt(OP3H.S,1)} m)`;three.root.add(g);box3(1,.45,1,M.conc,x,.22,z,g);latMesh(latCol(OP3H.g+.3,.6,.4),x,0,z);sprite('M-R1 · mástil 15 m (propuesta)',x-2,OP3H.g+1.2,z,.7);}}
function busTP(x,zb,node,tipo,inf){const g=new THREE.Group();g.userData.info=inf;three.root.add(g);PH.forEach(d=>{const zp=zb+d*KB();tpOne(g,x,zp,tipo);wire([V(x,busY(x),zp),V(x,YT,zp)],node,.04);});}
function shield(xs,z,h,base){if(base!=null&&h+.3>base)xs.forEach(x=>latMesh(latCol(h+.3-base,.55,.14),x,base,z));xs.forEach(x=>latMesh(latCol(3.4,.55,.14),x,h+.3,z));for(let i=0;i<xs.length-1;i++) sagWire(V(xs[i],h+3.7,z),V(xs[i+1],h+3.7,z),.35,.03,three.M.gw);}
function slEl(id,x){const g=elGroup(id),M=three.M,bl=[];
  PH.forEach(d=>{const X=x+d;[Z.SL1,Z.SL2].forEach((zz,j)=>{support(g,X,zz);insul(g,X,HS,YT-HS-.12,zz);
      const p=new THREE.Group();p.position.set(X,YT,zz);g.add(p);box3(.07,.07,.76,M.alu,0,0,j?-.38:.38,p);bl.push([p,j]);});});
  anim(id,v=>bl.forEach(([p,j])=>p.rotation.y=(j?-1:1)*(1-v)*Math.PI/2));}
function esEl(id,x){const g=elGroup(id),M=three.M,arms=[],L=YT-HS-.15;
  PH.forEach(d=>{const X=x+d+.42;const a=new THREE.Group();a.position.set(X,HS+.1,Z.SL2);g.add(a);rod(V(0,0,0),V(0,L,0),.04,M.galv,a);box3(.14,.08,.14,M.galv,0,L,0,a);arms.push(a);box3(.18,.18,.18,M.steel,X,HS+.1,Z.SL2,g);});
  box3(PH[2]*2+.9,.06,.06,M.steel,x+.42,HS+.1,Z.SL2,g);
  anim(id,v=>arms.forEach(a=>a.rotation.x=(1-v)*Math.PI/2*.98));}
function strLen(){return insCalc().n*state.ins.esp/1000+.12;}
function discString(p0,x,yTop,z){const I=state.ins,n=insCalc().n,sp=I.esp/1000,r=Math.max(.1,Math.min(.2,I.diam/2000)),par=new THREE.Group();p0.add(par);
  if(isPol()){par.userData.info=`Aislador polimérico de suspensión Siemens ${P3FL.ref} · Um 123 kV · longitud ${fmt(I.esp,0)} mm · fuga ${fmt(I.fuga,0)} mm${P3FL.arco?` · arco ${P3FL.arco} mm`:''} · LIWV ${P3FL.liwv} kV · SML ${P3FL.sml} kN${n>1?` · ${n} en serie`:''}`;
    const L=n*sp;rod(V(x,yTop,z),V(x,yTop-.06,z),.03,three.M.galv,par);rod(V(x,yTop-.06,z),V(x,yTop-.06-L,z),.025,three.M.pol,par);
    const ns=Math.max(6,Math.round(L/.06));for(let i=0;i<ns;i++){const rr=i%2?r*.75:r*.95;cyl(rr,rr,.018,three.M.pol,x,yTop-.12-(i+.5)*(L-.12)/ns,z,par,14);}
    rod(V(x,yTop-.06-L,z),V(x,yTop-L-.12,z),.03,three.M.galv,par);return;}
  par.userData.info=`Cadena de aisladores · ${n} discos de porcelana ANSI 52-3 (paso ${fmt(I.esp,0)} mm, fuga ${fmt(n*I.fuga,0)} mm, M&E ${P3FL.sml} kN)`;
  rod(V(x,yTop,z),V(x,yTop-n*sp-.12,z),.022,three.M.galv,par);
  three.M.porc??=new THREE.MeshStandardMaterial({color:0x7b4b2e,roughness:.28,metalness:.05});
  for(let i=0;i<n;i++) cyl(r,r*.8,.045,three.M.porc,x,yTop-.07-(i+.5)*sp,z,par,14);}
function gantry(x,zs,h,M,sk){zs.forEach(z=>{if(sk&&sk.some(s=>Math.abs(s-z)<.01))return;box3(1,.45,1,M.conc,x,.22,z,three.root);latMesh(latCol(h+.3,.8,.55),x,0,z);});latMesh(latBeam(zs[zs.length-1]-zs[0]+.6,.6,.65),x,h+.05,(zs[0]+zs[zs.length-1])/2,Math.PI/2);}
function lineExit(x,p){const M=three.M,ya=11.0,h=ya+strLen(),wt=bayOf(p).data.wt,f=wt?.on?wt.fases:'',tr=d=>f&&(f.startsWith('3')||(f.startsWith('2')&&d>=0)||(f.startsWith('1')&&d===0));if(!ZPL())[-4.8,4.8].forEach(dx=>{box3(1,.45,1,M.conc,x+dx,.22,Z.EXIT,three.root);latMesh(latCol(h+.3,.85,.6),x+dx,0,Z.EXIT);latMesh(latCol(3,.6,.14),x+dx,h+.35,Z.EXIT);});
  if(!ZPL())latMesh(latBeam(10.2,.6,.7),x,h+.05,Z.EXIT);
  const tx=lineTX(x),tz=Z.EXIT+46,top=24,gd=ZPL()?5.5:4.8,gy=ZPL()?OP3H.g:h+3.3;tower(tx,tz,top);[-1,1].forEach(sg=>sagWire(V(x+sg*gd,gy,Z.EXIT),V(tx+sg*4.8,top-1.6,tz),1.2,.03,M.gw));
  PH.forEach(d=>discString(three.root,tx+d*1.6,top-5.6,tz));
  PH.forEach(d=>{const X=x+d;if(!ZPL())discString(three.root,X,h,Z.EXIT);const yb=tr(d)?ya-1.25:ya;
    if(tr(d)){trapEl(X,ya-.62,Z.EXIT,`Trampa de onda ${p} · ${fmt(wt.l)} mH, ${fmt(wt.in,0)} A, banda ${wt.banda} kHz`);}
    if(!ZPL())wire([V(X,YT,Z.EXIT-3),V(X,yb,Z.EXIT)],p+'.x');
    const far=V(lineTX(x)+d*1.6,24-5.6-strLen(),Z.EXIT+46);const a=V(X,ya,Z.EXIT),pts=[];for(let i=0;i<=10;i++){const t=i/10,q=a.clone().lerp(far,t);q.y-=2.2*4*t*(1-t);pts.push(q);}wire(pts,p+'.x',.045);
    /* bajante al PT de línea, al oriente de G2 (plano P-01 rev. 4, corte B-B); sin CT de bahía: los CT van en las boquillas del 52 */
    if(ZPL()) [[Z.TP,YT+.1]].forEach(([zz,yy])=>{const t=(zz-Z.EXIT)/46,q=a.clone().lerp(far,t);q.y-=2.2*4*t*(1-t);wire([q,V(X,yy,zz)],p+'.x',.035);});});}
function trafo3(x,p){const M=three.M,zc=Z.EXIT+3.8,g=new THREE.Group(),t=bayOf(p).data.tr;g.userData.info=`${p} · Transformador de potencia · ${fmt(t.s)} MVA, ${fmt(t.v1)}/${fmt(t.v2)} kV, ${t.grupo}, ${t.refr}`;three.root.add(g);
  box3(7.2,.5,5.4,M.conc,x,.25,zc,g);box3(5.2,3.2,3.4,M.trafo,x,2.1,zc,g);box3(5.5,.18,3.7,M.trafo,x,3.78,zc,g);
  [-1,1].forEach(s=>{for(let i=0;i<5;i++) box3(.9,2.5,.06,M.trafo,x+s*(2.95),1.95,zc-1.3+i*.65,g);});
  cyl(.5,.5,3.4,M.trafo,x,5.1,zc+1.3,g,16).rotation.z=Math.PI/2;rod(V(x-1.2,3.9,zc+1.3),V(x-1.2,4.7,zc+1.3),.07,M.steel,g);rod(V(x+1.2,3.9,zc+1.3),V(x+1.2,4.7,zc+1.3),.07,M.steel,g);
  PH.forEach(d=>{const X=x+d*.75;insul(g,X,3.85,2.1,zc-1.1,.12);cyl(.12,.12,.15,M.alu,X,6.0,zc-1.1,g);wire([V(x+d,YT,Z.EXIT-3),V(X,6.05,zc-1.1)],p+'.x');
    insul(g,x+d*.5,3.85,.9,zc+.6,.08);});
  box3(1,1.4,.6,M.cab,x+2,1.2,zc-2.05,g);}
function bushing(g,x,y0,h,z,r){const M=three.M;
  cyl(r*1.9,r*1.9,.1,M.trafo,x,y0+.05,z,g,16);cyl(r*1.25,r*1.35,.35,M.alu,x,y0+.27,z,g,14);
  const b=y0+.45,hb=h-.85;cyl(r*.8,r*1.05,hb,M.porc,x,b+hb/2,z,g,12);
  const n=Math.max(4,Math.round(hb/.13));for(let i=0;i<n;i++){const big=i%2===0,rr=r*(big?2.05:1.6)*(1-.18*i/n);cyl(rr,rr,.05,M.porc,x,b+.08+i*(hb-.16)/(n-1),z,g,14);}
  cyl(r*1.15,r*1.15,.28,M.alu,x,b+hb+.14,z,g,14);const dm=new THREE.Mesh(geo('dome',()=>new THREE.SphereGeometry(1,14,8,0,Math.PI*2,0,Math.PI/2)),M.alu);dm.scale.set(r*1.15,r*.8,r*1.15);dm.position.set(x,b+hb+.28,z);g.add(dm);
  cyl(.035,.035,.22,M.alu,x,y0+h+.08,z,g,8);return y0+h+.18;}
function fanEl(g,x,y,z){const M=three.M,f=new THREE.Group();f.position.set(x,y,z);g.add(f);
  const ring=new THREE.Mesh(geo('fring',()=>new THREE.TorusGeometry(.42,.05,8,28)),M.dark);f.add(ring);
  const hub=new THREE.Mesh(geo('fhub',()=>new THREE.CylinderGeometry(.09,.09,.18,10)),M.steel);hub.rotation.x=Math.PI/2;f.add(hub);
  for(let k=0;k<4;k++){const bl=new THREE.Mesh(geo('fbl',()=>new THREE.BoxGeometry(.11,.36,.02)),M.steel);bl.position.set(Math.sin(k*Math.PI/2)*.2,Math.cos(k*Math.PI/2)*.2,0);bl.rotation.z=-k*Math.PI/2;bl.rotation.y=.4;f.add(bl);}
  for(let k=0;k<3;k++){const gr=new THREE.Mesh(geo('fgr'+k,()=>new THREE.TorusGeometry(.12+k*.12,.012,4,24)),M.steel);gr.position.z=.06;f.add(gr);}
  [-1,1].forEach(s=>{const m=new THREE.Mesh(geo('fmt',()=>new THREE.BoxGeometry(.04,.04,.35)),M.steel);m.position.set(s*.42,0,-.17);f.add(m);});}
function retornoAT(x,p){const M=three.M,ya=11.0,h=ya+strLen(),z1=ZG1(),z2=Z.EXIT,sag=.6,gg=new THREE.Group();
  gg.userData.info=`${p} · Pórticos G1 (bancos) y G2 · retorno del banco a nivel 3 (11,00 m) amarrado entre G1 y G2, con bajante al nodo 89-L/89-T (plano P-01, corte A-A)`;three.root.add(gg);
  if(!ZPL())[z1,z2].forEach(zz=>{[-4.8,4.8].forEach(dx=>{box3(1,.45,1,M.conc,x+dx,.22,zz,gg);latMesh(latCol(h+.3,.85,.6),x+dx,0,zz);latMesh(latCol(3,.6,.14),x+dx,h+.35,zz);});latMesh(latBeam(10.2,.6,.7),x,h+.05,zz);});
  PH.forEach(d=>{const X=x+d;discString(three.root,X,h,z1);discString(three.root,X,h,z2);
    const pts=[],N=18;for(let i=0;i<=N;i++){const t=i/N;pts.push(V(X,ya-sag*4*t*(1-t),z1+(z2-z1)*t));}wire(pts,p+'.x',.045);
    const zb=ZPL()?Z.ND:Z.EXIT-3,t=(zb-z1)/(z2-z1),yb=ya-sag*4*t*(1-t);wire([V(X,yb,zb),V(X,YT,zb)],p+'.x');});
  const ln=bayOf(p)?.tipo==='linea';if(ln) gg.userData.info=`${p} · Conductor de nivel 3 (11,00 m) amarrado entre G1 y G2, con bajante al nodo 89-L/89-T; la línea sigue al oriente desde G2 (plano P-01, corte B-B)`;
  sprite(`${ln?'Nivel 3':'Retorno'} ${p} (11,00 m)`,x,ya+1.2,(z1+Z.B1)/2,.55);}
/* plano rev. 4, nota 10: un pórtico de remate de 230 kV por unidad, centrado en su eje, columnas a 6,00 m, amarre a 11,00 m y puntas a 15,00 m */
function remate230(ux,zg,who,par){const M=three.M,hg=TRZ().hg,g=par||new THREE.Group();if(!par){g.userData.info=`Pórtico de remate 230 kV de ${who} · columnas a 6,00 m, amarre a 11,00 m, puntas a 15,00 m (plano P-01 rev. 4, nota 10)`;three.root.add(g);}
  [-3,3].forEach(dx=>{box3(.9,.45,.9,M.conc,ux+dx,.22,zg,g);latMesh(latCol(hg+.3,.7,.5),ux+dx,0,zg);latMesh(latCol(OP3H.g0-hg-.3,.45,.12),ux+dx,hg+.3,zg);});
  latMesh(latBeam(6.6,.55,.6),ux,hg+.05,zg);return g;}
function spareAT(x){const M=three.M,zc=ZG1()-TRZ().zc,g=new THREE.Group();g.userData.info='AT-R · Unidad monofásica de reserva, 45 MVA, 230/√3 / 115/√3 / 13,8 kV · sin conexión fija, con fundación y foso propios; se traslada a la fase que falle (plano P-01)';three.root.add(g);
  box3(3.8,.5,6.8,M.conc,x,.25,zc-.5,three.root);box3(2.5,.18,3.3,M.dark,x,.59,zc,g);box3(2.3,3.1,3.1,M.trafo,x,2.23,zc,g);box3(2.5,.16,3.3,M.trafo,x,3.88,zc,g);
  for(let k=0;k<12;k++) box3(.04,2.4,1.0,M.trafo,x-1.38+k*.25,2.28,zc-2.35,g);
  [-.7,.7].forEach(dx=>rod(V(x+dx,3.96,zc-1.2),V(x+dx,4.7,zc-1.2),.05,M.steel,g));cyl(.38,.38,2.0,M.trafo,x,5.05,zc-1.2,g,16).rotation.z=Math.PI/2;
  cyl(.3,.3,.4,M.trafo,x,4.1,zc-.35,g,14);bushing(g,x,4.3,3.3,zc-.35,.16);cyl(.24,.24,.3,M.trafo,x,4.06,zc+1.05,g,14);bushing(g,x,4.2,2.2,zc+1.05,.13);
  box3(4.2,.14,7.4,M.dark,x,.07,zc-.5,three.root);three.spare={gs:[g],wx:x,wz:zc,info:g.userData.info};
  {const fw=new THREE.Group();fw.userData.info='Muros cortafuego de la unidad de reserva AT-R (h = 7,00 m)';three.root.add(fw);[-1,1].forEach(sd=>box3(.3,6.4,8,M.conc,x+sd*DXB/2,3.2,zc-.5,fw));}
  remate230(x,ZG1()-TRZ().zg,'la AT-R (sin conductores mientras está de reserva)');
  sprite('AT-R · unidad de reserva (sin conexión fija)',x,9.4,zc,.8,g);}
function railsAT(bx){/* PROPUESTA de rieles para sacar y meter unidades (plano rev. 4 no los dibuja): ramal transversal de cada fundación a la vía de transformadores + carrilera longitudinal por el eje de la vía, con placa de giro en cada cruce */
  const M=three.M,root=three.root,zc=ZG1()-TRZ().zc,RZ=ZG1()-TRZ().rz,G=1.435,g=new THREE.Group();root.add(g);
  g.userData.info='Rieles para traslado de unidades AT (PROPUESTA, no están en el plano rev. 4) · trocha 1435 mm, riel embebido a ras en viga de concreto · un ramal transversal desde cada fundación (6 unidades + AT-R) hasta el eje de la vía de transformadores y una carrilera longitudinal por el eje de la vía · placa de giro (gateo) en cada cruce para girar las ruedas 90° · rieles unidos a la malla de tierra en extremos, juntas y cruces · paso bajo 230 kV: 7,05 + 0,30 + 2,41 = 9,76 m ≤ 10,8 m';
  const xs=[...new Set(bx.flatMap(x=>[x-DXB,x,x+DXB]).concat([(Math.min(...bx)+Math.max(...bx))/2]).map(v=>+v.toFixed(3)))].sort((a,b)=>a-b);
  const rail=(x0,z0,x1,z1)=>{const L=Math.hypot(x1-x0,z1-z0),alongX=Math.abs(x1-x0)>Math.abs(z1-z0),cx=(x0+x1)/2,cz=(z0+z1)/2;
    const bm=box3(alongX?L:G+.6,.06,alongX?G+.6:L,M.conc,cx,.03,cz,g);bm.userData.noShadow=true;
    [-G/2,G/2].forEach(o=>box3(alongX?L:.08,.1,alongX?.08:L,M.steel,alongX?cx:cx+o,.1,alongX?cz+o:cz,g));};
  xs.forEach(x=>{rail(x,zc+1.2,x,RZ);const pd=box3(3.2,.07,3.2,M.dark,x,.04,RZ,g);pd.userData.noShadow=true;});
  const xa=xs[0]-12,xb=xs[xs.length-1]+2;rail(xa,RZ,xb,RZ);
  box3(4,.08,5,M.dark,xa+2.6,.05,RZ,g);/* puesto de espera para la unidad fallada */three.rail={RZ,xp:xa+2.6};
  sprite('Rieles AT-R (propuesta) · trocha 1435 mm',(xs[0]+xs[xs.length-1])/2,2.2,RZ+1.5,.65);
  sprite('Puesto de espera unidad fallada',xa+2.6,1.8,RZ,.55);}
function bank1f(x,p){const RR=three.root,HB=new THREE.Group();RR.add(HB);three.root=HB;
  /* se arma con la geometría de siempre (patio hacia -z) y se gira 180° alrededor del eje de la bahía para que quede al occidente de G1 */
  const M=three.M,T0=TRZ(),zc=Z.EXIT+T0.zc,t=bayOf(p).data.tr,ph=['A','B','C'],hg=T0.hg,zg=Z.EXIT+T0.zg,DX=DXB,refr=String(t.refr||''),onaf=/ONAF/.test(refr),ofaf=/OF/.test(refr);
  const st=refr.split('/').map(s=>s.trim()),su=String(t.su||'').match(/[\d.,]+/g)||[],tri=/trif/i.test(t.fases||'');
  const coolInfo=who=>`${who} · Refrigeración ${t.refr}: radiadores${st[0]?` (${st[0]})`:''}${onaf?` + ventiladores (${st.find(s=>/ONAF/.test(s))||'ONAF'})`:''}${ofaf?` + bombas de aceite (${st.find(s=>/OF/.test(s))||'OFAF'})`:''}`;
  if(tri){const g=new THREE.Group(),W=6.4,D=3.8;g.userData.info=`${p} · Autotransformador trifásico (alternativa al banco) · ${fmt(t.s)} MVA · ${trV(t)} kV · ${t.grupo} · ${t.refr}`;three.root.add(g);
    box3(W+2,.5,D+4.4,M.conc,x,.25,zc+.6,g);box3(W+.2,.18,D+.2,M.dark,x,.59,zc,g);box3(W,3.6,D,M.trafo,x,2.48,zc,g);box3(W+.12,.16,D+.12,M.trafo,x,4.36,zc,g);
    for(let k=0;k<7;k++) box3(.12,3.5,.08,M.trafo,x-W/2+.5+k*(W-1)/6,2.45,zc-D/2-.04,g);
    [-1,1].forEach(sd=>{for(let k=0;k<4;k++) box3(.08,3.5,.12,M.trafo,x+sd*(W/2+.04),2.45,zc-1.4+k*.95,g);});
    box3(1,1.9,.5,M.trafo,x-W/2+.9,2.1,zc-D/2-.3,g);box3(1,1.4,.45,M.cab,x+W/2-.9,1.5,zc-D/2-.28,g);box3(.6,.35,.02,M.alu,x,3.4,zc-D/2-.1,g);
    [-1.2,1.2].forEach(dx=>rod(V(x+dx,4.44,zc+1.5),V(x+dx,5.2,zc+1.5),.06,M.steel,g));cyl(.5,.5,3.6,M.trafo,x,5.6,zc+1.5,g,16).rotation.z=Math.PI/2;
    rod(V(x+.4,4.44,zc+.9),V(x+.4,5.2,zc+1.4),.06,M.trafo,g);box3(.24,.2,.18,M.dark,x+.4,4.8,zc+1.15,g);
    PH.forEach((d,i)=>{const ux=x+(i-1)*1.8;cyl(.3,.3,.4,M.trafo,ux,4.6,zc+.5,g,14);const t2=bushing(g,ux,4.8,3.3,zc+.5,.16);
      const ring=new THREE.Mesh(geo('cring',()=>new THREE.TorusGeometry(.38,.045,8,28)),M.alu);ring.rotation.x=Math.PI/2;ring.position.set(ux,t2-.35,zc+.5);g.add(ring);
      cyl(.24,.24,.3,M.trafo,ux,4.56,zc-1.1,g,14);const t1=bushing(g,ux,4.7,2.2,zc-1.1,.13);const xp=x+(i-1)*3.2;
      wire([V(x-d,11.0,Z.EXIT),V(x-d,9.4,Z.EXIT+2.4),V(xp,7.8,Z.EXIT+T0.bz+.6),V(ux,8.3,zc-2.2),V(ux,t1+.02,zc-1.1)],p+'.x');
      wire([V(ux,t2+.02,zc+.5),V(ux,t2+1.3,zc+3.8),V(x+(ZPL()?d/2.75*DX:d/2.2*4),hg-strLen(),zg)],p+'.h');});
    bushing(g,x-2.8,4.44,1,zc+.5,.07);[-.35,.35].forEach(o=>bushing(g,x+2.8,4.44,.9,zc-.4+o,.07));
    {const cg=new THREE.Group();cg.userData.info=coolInfo(`${p} (unidad trifásica)`);three.root.add(cg);const zr=zc+D/2+.85;
     [1.0,4.0].forEach(y=>{rod(V(x,y,zc+D/2),V(x,y,zr),.1,M.trafo,cg);const h=cyl(.09,.09,W,M.trafo,x,y,zr,cg,8);h.rotation.z=Math.PI/2;});
     for(let k=0;k<24;k++) box3(.04,2.9,1.0,M.trafo,x-W/2+.15+k*(W-.3)/23,2.5,zr,cg);
     if(onaf) [-2.2,-.75,.75,2.2].forEach(dx=>[1.8,3.2].forEach(y=>fanEl(cg,x+dx,y,zr+.72)));
     if(ofaf) [-1.6,1.6].forEach(dx=>{cyl(.19,.19,.55,M.cab,x+dx,.95,zr-.7,cg,12).rotation.z=Math.PI/2;box3(.28,.28,.28,M.dark,x+dx,1.22,zr-.7,cg);});}
    {const f=new THREE.Group();f.userData.info=`Foso colector de aceite ${p} · capacidad ≥ 100 % del aceite del transformador trifásico`;three.root.add(f);box3(W+2.8,.14,D+5,M.dark,x,.07,zc+.6,f);}
  }
  else PH.forEach((d,i)=>{const ux=x+(i-1)*DX,g=new THREE.Group();g.userData.info=`${p} · Autotransformador monofásico, fase ${ph[i]} · ${t.su||fmt(t.s/3)+' MVA'} · ${fmt(t.v2)}/√3 / ${fmt(t.v1)}/√3 / ${fmt(t.v3)} kV · ${t.refr}`;three.root.add(g);
    const UG=[g];box3(3.8,.5,6.8,M.conc,ux,.25,zc+.5,three.root);box3(2.5,.18,3.3,M.dark,ux,.59,zc,g);box3(2.3,3.1,3.1,M.trafo,ux,2.23,zc,g);box3(2.42,.1,3.22,M.trafo,ux,.72,zc,g);box3(2.5,.16,3.3,M.trafo,ux,3.88,zc,g);
    [-1,1].forEach(sd=>{for(let k=0;k<4;k++) box3(.08,3,.12,M.trafo,ux+sd*1.19,2.25,zc-1.2+k*.8,g);[-1,1].forEach(e=>cyl(.1,.1,.12,M.dark,ux+sd*1.0,.62,zc+e*1.3,g,10).rotation.z=Math.PI/2);});
    [-.6,.6].forEach(dx=>box3(.12,3,.08,M.trafo,ux+dx,2.25,zc-1.59,g));
    box3(.8,1.7,.5,M.trafo,ux-.55,2.0,zc-1.82,g);box3(.9,1.3,.45,M.cab,ux+.55,1.45,zc-1.8,g);box3(.05,1.1,.02,M.dark,ux+.55,1.45,zc-2.03,g);box3(.5,.3,.02,M.alu,ux-.55,3.1,zc-2.08,g);
    // conservador con Buchholz, indicador de nivel y respiradero de silica gel
    rod(V(ux-.7,3.96,zc+1.2),V(ux-.7,4.7,zc+1.2),.05,M.steel,g);rod(V(ux+.7,3.96,zc+1.2),V(ux+.7,4.7,zc+1.2),.05,M.steel,g);
    cyl(.38,.38,2.0,M.trafo,ux,5.05,zc+1.2,g,16).rotation.z=Math.PI/2;{const cv=cyl(.3,.3,.05,M.alu,ux+1.02,5.05,zc+1.2,g,16);cv.rotation.z=Math.PI/2;}
    rod(V(ux+.25,3.96,zc+.7),V(ux+.25,4.7,zc+1.1),.05,M.trafo,g);box3(.22,.18,.16,M.dark,ux+.25,4.3,zc+.9,g);
    rod(V(ux-1.0,4.7,zc+1.2),V(ux-1.2,2.4,zc+1.6),.025,M.steel,g);cyl(.09,.09,.35,M.glass,ux-1.2,2.2,zc+1.6,g,10);
    // pasatapas: 230 kV con anillo anticorona, 115 kV, neutro y terciario
    cyl(.3,.3,.4,M.trafo,ux,4.1,zc+.35,g,14);const top230=bushing(g,ux,4.3,3.3,zc+.35,.16);
    {const ring=new THREE.Mesh(geo('cring',()=>new THREE.TorusGeometry(.38,.045,8,28)),M.alu);ring.rotation.x=Math.PI/2;ring.position.set(ux,top230-.35,zc+.35);g.add(ring);}
    cyl(.24,.24,.3,M.trafo,ux,4.06,zc-1.05,g,14);const top115=bushing(g,ux,4.2,2.2,zc-1.05,.13);
    bushing(g,ux-.75,3.96,.95,zc+.35,.07);
    {const tg=new THREE.Group();tg.userData.info=`${p}-${ph[i]} · Pasatapas del terciario ${fmt(t.v3)} kV · el delta se cierra en cable hacia la celda de servicios auxiliares (13,8 kV)`;three.root.add(tg);UG.push(tg);
     [-.35,.35].forEach(o=>{bushing(tg,ux+.85,3.96,.9,zc-.2+o,.07);rod(V(ux+.85,4.95,zc-.2+o),V(ux+1.3,4.95,zc-.2+o),.03,M.alu,tg);rod(V(ux+1.3,4.95,zc-.2+o),V(ux+1.3,.6,zc-.2+o),.04,M.dark,tg);});}
    // grupo de refrigeración
    {const cg=new THREE.Group();cg.userData.info=`${p}-${ph[i]} · Refrigeración ${t.refr}: radiadores${st[0]?` (${st[0]}${su[0]?' '+su[0]+' MVA':''})`:''}${onaf?` + 4 ventiladores (${st.find(s=>/ONAF/.test(s))||'ONAF'}${su[1]?' '+su[1]+' MVA':''})`:''}${ofaf?` + bomba de aceite (${st.find(s=>/OF/.test(s))||'OFAF'}${su[2]?' '+su[2]+' MVA':''})`:''}`;three.root.add(cg);UG.push(cg);
     const zr=zc+2.35;[1.0,3.55].forEach(y=>{rod(V(ux,y,zc+1.55),V(ux,y,zr),.08,M.trafo,cg);const h=cyl(.08,.08,2.9,M.trafo,ux,y,zr,cg,8);h.rotation.z=Math.PI/2;});
     for(let k=0;k<12;k++) box3(.04,2.4,1.0,M.trafo,ux-1.38+k*.25,2.28,zr,cg);
     box3(.08,.08,1.1,M.steel,ux-1.45,.95,zr,cg);box3(.08,.08,1.1,M.steel,ux+1.45,.95,zr,cg);
     if(onaf) [[-.7,1.65],[.7,1.65],[-.7,2.85],[.7,2.85]].forEach(([dx,y])=>fanEl(cg,ux+dx,y,zr+.72));
     if(ofaf){const pz=zc+1.9;cyl(.17,.17,.5,M.cab,ux+1.25,.95,pz,cg,12).rotation.z=Math.PI/2;cyl(.14,.14,.32,M.dark,ux+1.6,.95,pz,cg,12).rotation.z=Math.PI/2;box3(.25,.25,.25,M.dark,ux+1.25,1.2,pz,cg);}
     box3(.5,.7,.3,M.cab,ux-1.75,1.2,zr,cg);}
    {const f=new THREE.Group();f.userData.info=`Foso colector de aceite ${p}-${ph[i]} · cubeta con grava apagallamas, capacidad ≥ 100 % del aceite de la unidad, drenaje a tanque separador`;three.root.add(f);
     box3(4.2,.14,7.4,M.dark,ux,.07,zc+.5,f);box3(4.2,.22,.15,M.conc,ux,.11,zc-3.15,f);box3(4.2,.22,.15,M.conc,ux,.11,zc+4.15,f);}
    const wA=wire(ZPL()?[V(x+d,11.0,Z.EXIT),V(x+d,8.6,Z.EXIT+2.5),V(ux,8.05,Z.EXIT+5.5),V(ux,7.8,zc-2.2),V(ux,top115+.02,zc-1.05)]:[V(x-d,11.0,Z.EXIT),V(x-d,9.4,Z.EXIT+2.4),V(ux,7.8,Z.EXIT+T0.bz+.6),V(ux,7.8,zc-2.2),V(ux,top115+.02,zc-1.05)],p+'.x');
    const wB=wire([V(ux,top230+.02,zc+.35),V(ux,top230+1.3,zc+3.6),V(x+(ZPL()?d/2.75*DX:d/2.2*4),hg-strLen(),zg)],p+'.h');
    three.units[p+'-'+ph[i]]={gs:UG,w:wA.concat(wB),wx:2*x-ux,wz:2*((Z.EXIT+ZG1())/2)-zc,loc:true,info:g.userData.info};});
  {const fw=new THREE.Group();fw.userData.info=`Muro cortafuego ${p} · concreto reforzado, resistencia ≥ 2 h (IEEE 979 / NFPA 850 / IEC 61936-1). Más alto que el tanque conservador y más largo que la unidad con radiadores. Separación entre unidades ${fmt(DX,1)} m entre ejes`;three.root.add(fw);
   (tri?[-1.5,1.5]:[-1.5,-.5,.5,1.5]).forEach(k=>box3(.3,6.4,8,M.conc,x+k*DX,3.2,zc+.5,fw));}
  {const g=new THREE.Group();g.userData.info=`${p} · Celda del terciario ${fmt(t.v3)} kV · alimenta los servicios auxiliares: interruptor 15 kV 630 A y TSA de 112,5 kVA, 13,8 / 0,208 kV, ZNyn11 (Punto 6)`;three.root.add(g);box3(1.6,2,1.2,M.cab,x+DX*1.5+2.2,1,zc-2.4,g);}
  {const g=new THREE.Group();g.userData.info=`Pórtico de llegada ${fmt(t.v2)} kV de ${p} · viene de la central de generación`;three.root.add(g);
   if(!ZPL()){[-G0X,G0X].forEach(dx=>{box3(1,.45,1,M.conc,x+dx,.22,zg,g);latMesh(latCol(hg+.3,.85,.6),x+dx,0,zg);});latMesh(latBeam(2*G0X+.6,.6,.7),x,hg+.05,zg);}
   PH.forEach(d=>discString(three.root,x+(ZPL()?d/2.75*DX:d/2.2*4),hg,zg));
   if(ZPL()) PH.forEach((d,i)=>remate230(x+(i-1)*DX,zg,`${p}-${ph[i]}`,g));
   if(OP3()&&!ZPL()){[-G0X,G0X].forEach(dx=>latMesh(latCol(OP3H.g0-hg-.35,.6,.14),x+dx,hg+.35,zg));
     g.userData.info+=` · Opción 3 de apantallamiento: G0 a ${fmt(T0.zg,0)} m del pórtico G1, puntas a ${fmt(OP3H.g0,1)} m con cable de guarda`;}}
  if(ZPL()&&!tri){const bd=bayOf(p).data;PH.forEach(d=>wire([V(x+d,8.6,Z.EXIT+2.5),V(x+d,YT+.2,Z.EXIT+2.5)],p+'.x',.035));tpEl(x,Z.EXIT+2.5,'Inductivo',`PT ${p} · inductivo Hitachi Energy POF 123 kV (BIL 550 kV) · a 2,50 m de G1, en la bajante hacia el banco (plano P-01 rev. 4)${bd.vt?' · '+bd.vt.rel+' · clase '+bd.vt.clase:''}`);}
  if(0){const bd=bayOf(p).data;ctEl(x,Z.EXIT+4,`CT ${p} · Hitachi Energy PA123a · entre el banco y G1, a 4,00 m de G1 (plano P-01) · ${bd.ct?.rel??''} A · ${bd.ct?.nuc??''}`);tpEl(x,Z.EXIT+8,'Inductivo',`PT ${p} · inductivo Hitachi Energy POF · a 8,00 m de G1, junto al banco (plano P-01)${bd.vt?' · '+bd.vt.rel+' · clase '+bd.vt.clase:''}`);}
  const tx=2*x-towerX(x),tz=Z.EXIT+T0.tz,top=28;tower(tx,tz,top);/* torre 230 kV detrás del banco; la de T2 corrida al sur para no pasar sobre la casa de control */[-1,1].map(k=>k*(ZPL()?DX+3:G0X)).forEach((dx,j)=>sagWire(V(x+dx,OP3()?OP3H.g0+.3:hg+.4,zg),V(tx+(j?5:-5),top-1.6,tz),1.2,.03,M.gw));
  const TG=new THREE.Group();TG.userData.out=true;TG.userData.info=`Torre terminal de la línea de ${fmt(t.v2)} kV que viene de la central (fuera del alcance) · cadenas de suspensión`;three.root.add(TG);
  PH.forEach(d=>{discString(TG,tx+d*1.6,top-5.6,tz);const a=V(x+(ZPL()?d/2.75*DX:d/2.2*4),hg-strLen(),zg),far=V(tx+d*1.6,top-5.6-strLen(),tz),pts=[];for(let i=0;i<=10;i++){const q=a.clone().lerp(far,i/10);q.y-=2.2*4*(i/10)*(1-i/10);pts.push(q);}wire(pts,p+'.h',.045);});
  sprite(`Entrada ${fmt(t.v2)} kV desde la central → ${p}`,tx,top+2,tz,1);
  central230(tx,tz,top,p);
  three.root=RR;const zm=(Z.EXIT+ZG1())/2;HB.position.set(2*x,0,2*zm);HB.rotation.y=Math.PI;}
function central230(tx,tz,top,p){const M=three.M,z1=tz+9,z2=tz+10.5,zc=tz+15.5,zb=tz+21;
  {const g=new THREE.Group();g.userData.info=`Patio de 230 kV de la central (fuera del alcance del proyecto) · ${p}: 52/89/57-${p}-230 se operan por orden al operador de la central`;three.root.add(g);
   const pad=box3(22,.06,20,new THREE.MeshStandardMaterial({color:0xb08a3e,transparent:true,opacity:.35}),tx,.04,tz+15,g);
   PH.forEach((d,k)=>{[-9,9].forEach(dx=>{box3(.5,.3,.5,M.conc,tx+dx,.15,zb+(k-1)*2.2,g);latMesh(latCol(YB,.5,.35),tx+dx,0,zb+(k-1)*2.2);});
     wire([V(tx-9,YB,zb+(k-1)*2.2),V(tx+9,YB,zb+(k-1)*2.2)],'C:'+p,.06);});}
  {const g=elGroup(p+':HS'),bl=[];PH.forEach(d=>{const X=tx+d;[z1,z2].forEach((zz,j)=>{support(g,X,zz);insul(g,X,HS,YT-HS-.12,zz);
      const q=new THREE.Group();q.position.set(X,YT,zz);g.add(q);box3(.07,.07,.76,M.alu,0,0,j?-.38:.38,q);bl.push([q,j]);});});
    anim(p+':HS',v=>bl.forEach(([q,j])=>q.rotation.y=(j?-1:1)*(1-v)*Math.PI/2));}
  {const g=elGroup(p+':HE'),arms=[],L=YT-HS-.15;PH.forEach(d=>{const X=tx+d+.42;const a=new THREE.Group();a.position.set(X,HS+.1,z1);g.add(a);rod(V(0,0,0),V(0,L,0),.04,M.galv,a);box3(.14,.08,.14,M.galv,0,L,0,a);arms.push(a);box3(.18,.18,.18,M.steel,X,HS+.1,z1,g);});
    anim(p+':HE',v=>arms.forEach(a=>a.rotation.x=(1-v)*Math.PI/2*.98));}
  breakerEl(p+':HC',tx,zc);
  PH.forEach((d,k)=>{const X=tx+d;wire([V(tx+d*1.6,top-5.6-strLen(),tz),V(X,YT+2,z1-1.5),V(X,YT,z1)],p+'.h',.04);
    wire([V(X,YT,z2),V(X,YT,zc-.68)],p+'.hb',.04);wire([V(X,YT,zc+.68),V(X,YT+1.5,zc+2.5),V(X,YB,zb+(k-1)*2.2)],'C:'+p,.04);});
  sprite(`Central ${fmt(bayOf(p).data.tr.v2)} kV · fuera del alcance`,tx,YB+3,zb,.8);}
function layoutX(){const w=T.all.map(id=>(id==='AT'&&T.comb)?20:11),tot=w.reduce((a,b)=>a+b,0);let acc=-tot/2;const bnd=[acc],xs=[];w.forEach(v=>{xs.push(acc+v/2);acc+=v;bnd.push(acc);});
  const gx=[bnd[0]];for(let i=1;i<bnd.length;i++){const last=gx[gx.length-1];if(i===bnd.length-1||bnd[i+1]-last>22.5) gx.push(bnd[i]);}
  return {xs,w,bnd,gx,xmin:bnd[0]-1.5,xmax:bnd[bnd.length-1]+1.5};}
/* ---------- Entorno del lote (como el modelo Revit): bloque de terreno, patio, vías, cerramiento, jardines, portería y casa de control ---------- */
function CASA(){return {x:0,z:ZG1()-45.5,w:18,d:10,hp:8.3};}/* plano P-01 rev. 4, nota 11: casa de control vertical 10 × 18 m frente a la AT-R; Entrega 4: 4 puntas a +8,30 m */
function envMats(){const M=three.M;if(M.soil) return M;
  Object.assign(M,{soil:new THREE.MeshStandardMaterial({color:0x7a5a3c,roughness:1}),grass:new THREE.MeshStandardMaterial({color:0x6f8f45,roughness:1}),
    light:new THREE.MeshStandardMaterial({color:0xbdb5a2,roughness:.95}),brick:new THREE.MeshStandardMaterial({color:0xa4472f,roughness:.9}),
    leaf:new THREE.MeshStandardMaterial({color:0x3f7336,roughness:.9}),leaf2:new THREE.MeshStandardMaterial({color:0x557f3a,roughness:.9}),trunk:new THREE.MeshStandardMaterial({color:0x6b4a2f,roughness:.9}),
    shR:new THREE.MeshStandardMaterial({color:0xb3262b,roughness:.8}),shY:new THREE.MeshStandardMaterial({color:0xe2b21f,roughness:.8}),shG:new THREE.MeshStandardMaterial({color:0x4d7a32,roughness:.85}),
    tan:new THREE.MeshStandardMaterial({color:0xb79868,roughness:.8}),cream:new THREE.MeshStandardMaterial({color:0xece6d6,roughness:.9}),paint:new THREE.MeshBasicMaterial({color:0xf4f4f0}),
    pmr:new THREE.MeshBasicMaterial({color:0x1f5fbf}),curb:new THREE.MeshStandardMaterial({color:0xc9c4b8,roughness:.9})});return M;}
function inst(geom,mat,list,par){const m=new THREE.InstancedMesh(geom,mat,list.length),o=new THREE.Object3D();list.forEach((p,i)=>{o.position.set(p[0],p[1],p[2]);o.scale.setScalar(p[3]||1);o.rotation.y=p[4]||0;o.updateMatrix();m.setMatrixAt(i,o.matrix);});m.userData.noShadow=true;(par||three.root).add(m);return m;}
function ribbon(pts,w,mat,y,par){const P=[],I=[];pts.forEach((p,i)=>{const a=pts[Math.max(0,i-1)],b=pts[Math.min(pts.length-1,i+1)],dx=b.x-a.x,dz=b.z-a.z,L=Math.hypot(dx,dz)||1,nx=-dz/L*w/2,nz=dx/L*w/2;P.push(p.x+nx,y,p.z+nz,p.x-nx,y,p.z-nz);if(i){const k=2*i;I.push(k-2,k,k-1,k-1,k,k+1);}});
  const g=new THREE.BufferGeometry();g.setAttribute('position',new THREE.Float32BufferAttribute(P,3));g.setIndex(I);g.computeVertexNormals();const m=new THREE.Mesh(g,mat);m.material.side=THREE.DoubleSide;m.receiveShadow=true;m.userData.noShadow=true;(par||three.root).add(m);return m;}
function envSite(fx0,fx1,fz0,fz1,b0,b1,RZ,ZO){const M=envMats(),root=three.root,env=new THREE.Group();env.userData.info='Lote de la subestación · El Jazmín, Santa Rosa de Cabal (1800 m s. n. m.)';env.userData.out=true;root.add(env);
  const X0=fx0-34,X1=fx1+34,Z0=Math.min(fz0-42,ZG1()-TRZ().tz-30),Z1=Math.max(fz1+30,Z.EXIT+62),D=4;
  // bloque de terreno con costados de tierra y prado encima
  {const b=box3(X1-X0,D,Z1-Z0,M.soil,(X0+X1)/2,-D/2-.03,(Z0+Z1)/2,env);b.userData.noShadow=true;
   const t=new THREE.Mesh(new THREE.PlaneGeometry(X1-X0,Z1-Z0),M.grass);t.rotation.x=-Math.PI/2;t.position.set((X0+X1)/2,-.02,(Z0+Z1)/2);t.receiveShadow=true;t.userData.noShadow=true;env.add(t);}
  // loma al suroccidente
  {const h=new THREE.Mesh(new THREE.SphereGeometry(1,28,14,0,Math.PI*2,0,Math.PI/2),M.grass);h.scale.set(26,7,20);h.position.set(X0+24,-.05,Z0+22);h.userData.noShadow=true;env.add(h);}
  // patio: franja clara (concreto y gravilla clara) en todo el cerramiento y gravilla oscura dentro del anillo vial
  {const a=new THREE.Mesh(new THREE.PlaneGeometry(fx1-fx0,fz1-fz0),M.light);a.rotation.x=-Math.PI/2;a.position.set((fx0+fx1)/2,.005,(fz0+fz1)/2);a.receiveShadow=true;a.userData.noShadow=true;root.add(a);
   const gx0=b0-6,gx1=b1+7,gz0=RZ+2.5,gz1=ZO-2.5,gp=new THREE.Mesh(new THREE.PlaneGeometry(gx1-gx0,gz1-gz0),M.gravel);gp.rotation.x=-Math.PI/2;gp.position.set((gx0+gx1)/2,.012,(gz0+gz1)/2);gp.receiveShadow=true;gp.userData.noShadow=true;gp.userData.info='Patio de equipos · capa superficial de grava de 0,35 m (8534,4 Ω·m, memoria de la malla de puesta a tierra); confirmar la resistividad con un ensayo de una muestra húmeda';root.add(gp);
   M.gravel.map.repeat.set((gx1-gx0)/2.5,(gz1-gz0)/2.5);}
  // cerramiento: muro de ladrillo de 0,60 m + malla eslabonada hasta 2,50 m, postes cada 3 m
  {const H=2.5,hb=.6,pm=M.galv,fm=M.fence,gx=b0-8.5,gw=6;const side=(a,b,gap)=>{const L=a.distanceTo(b);if(L<.5)return;const n=Math.ceil(L/3);for(let i=0;i<=n;i++){const q=a.clone().lerp(b,i/n);if(gap&&Math.abs(q.x-gap)<gw/2)continue;box3(.3,.3,.3,M.brick,q.x,hb+.12,q.z,root).scale.set(1,1,1);cyl(.045,.045,H-hb,pm,q.x,hb+(H-hb)/2,q.z,root,6);}
      const ang=Math.atan2(-(b.z-a.z),b.x-a.x),wall=box3(L,hb,.25,M.brick,(a.x+b.x)/2,hb/2,(a.z+b.z)/2,root);wall.rotation.y=ang;
      const pl=new THREE.Mesh(new THREE.PlaneGeometry(L,H-hb-.05),fm.clone());pl.material.map=fm.map.clone();pl.material.map.repeat.set(L/0.6,(H-hb)/0.6);pl.material.map.needsUpdate=true;
      pl.position.set((a.x+b.x)/2,hb+(H-hb)/2,(a.z+b.z)/2);pl.rotation.y=ang;pl.userData.noShadow=true;root.add(pl);rod(V(a.x,H,a.z),V(b.x,H,b.z),.022,pm,root);};
   side(V(fx0,0,fz0),V(gx-gw/2,0,fz0));side(V(gx+gw/2,0,fz0),V(fx1,0,fz0));side(V(fx1,0,fz0),V(fx1,0,fz1));side(V(fx1,0,fz1),V(fx0,0,fz1));side(V(fx0,0,fz1),V(fx0,0,fz0));
   [-1,1].forEach(k=>{const gt=box3(gw/2-.1,1.8,.06,M.galv,gx+k*gw/4,1.1,fz0,root);gt.userData.info='Puerta de acceso vehicular (6,00 m) junto a la portería';box3(.4,2.8,.4,M.brick,gx+k*gw/2,1.4,fz0,root);});
   // jardines: arbustos rojos, amarillos y verdes a lo largo del cerramiento (como en el modelo Revit)
   const L=[[],[],[]];let sd=11;const rnd=()=>(sd=(sd*16807)%2147483647)/2147483647;
   const bed=(x0,z0,x1,z1)=>{const Lg=Math.hypot(x1-x0,z1-z0),n=Math.floor(Lg/1.1);for(let i=0;i<n;i++){const t=(i+.5)/n,x=x0+(x1-x0)*t,z=z0+(z1-z0)*t;if(Math.abs(x-gx)<gw/2+1.5&&Math.abs(z-fz0)<3)continue;L[i%3===0?2:(Math.floor(i/6)%2)].push([x,.25,z,.45+rnd()*.2]);}};
   const o=1.2;bed(fx0+o,fz0+o,fx1-o,fz0+o);bed(fx0+o,fz1-o,fx1-o,fz1-o);bed(fx0+o,fz0+o,fx0+o,fz1-o);bed(fx1-o,fz0+o,fx1-o,fz1-o);
   const sg=geo('shrub',()=>new THREE.SphereGeometry(1,8,6));inst(sg,M.shR,L[0],env);inst(sg,M.shY,L[1],env);inst(sg,M.shG,L[2],env);}
  // árboles fuera del cerramiento
  {const T1=[],T2=[],TK=[];let sd=5;const rnd=()=>(sd=(sd*16807)%2147483647)/2147483647;
   const put=(x,z)=>{const s=.8+rnd()*.6;TK.push([x,1.3*s,z,s]);(rnd()<.5?T1:T2).push([x,3.6*s,z,s]);};
   for(let x=fx0-6;x<=fx1+6;x+=7+rnd()*4){put(x,fz1+7+rnd()*8);if(Math.abs(x-(b0-8.5))>14)put(x,fz0-7-rnd()*6);}
   for(let z=fz0;z<=fz1;z+=7+rnd()*4){put(fx0-7-rnd()*8,z);put(fx1+7+rnd()*8,z);}
   for(let i=0;i<26;i++){const x=X0+4+rnd()*(X1-X0-8),z=rnd()<.5?Z0+3+rnd()*16:Z1-3-rnd()*14;put(x,z);}
   inst(geo('trunk',()=>new THREE.CylinderGeometry(.16,.22,2.6,6)),M.trunk,TK,env);const cg=geo('crown',()=>new THREE.SphereGeometry(1.8,9,7));inst(cg,M.leaf,T1,env);inst(cg,M.leaf2,T2,env);}
  // vía de acceso al lote: curva desde la puerta (suroccidente) hacia la carretera
  {const gx=b0-8.5,c=new THREE.CatmullRomCurve3([V(gx,0,fz0+.5),V(gx,0,fz0-8),V(gx-6,0,fz0-20),V(gx-16,0,fz0-30),V(X0-2,0,fz0-34)]);const r=ribbon(c.getPoints(40),6,M.asph.clone(),.03,env);r.userData.info='Vía de acceso al lote (6,00 m) · llega a la puerta y a la portería por el suroccidente';
   const rr=ribbon([V(X0-2,0,fz0-34),V(X1+2,0,fz0-34)],7,M.asph.clone(),.028,env);rr.userData.info='Carretera de acceso (ilustrativa)';}
  // portería (caseta de vigilancia) en la esquina suroccidental
  {const px=b0-16,pz=fz0+4.2,g=new THREE.Group();g.userData.info='Portería · caseta de vigilancia (plano P-01 rev. 4) junto a la puerta de acceso';g.userData.out=true;root.add(g);
   box3(4.6,.25,5.6,M.conc,px,.12,pz,g);box3(4,2.7,5,M.cream,px,1.6,pz,g);const rf=new THREE.Mesh(geo('hip4',()=>new THREE.ConeGeometry(1,1,4)),M.brick);rf.scale.set(3.9,1.4,4.6);rf.rotation.y=Math.PI/4;rf.position.set(px,3.65,pz);g.add(rf);
   box3(1,2,.06,M.dark,px+1,1.2,pz+2.52,g);box3(1.6,.9,.06,M.glass,px-.8,1.8,pz+2.52,g);box3(.06,.9,1.6,M.glass,px+2.02,1.8,pz,g);sprite('Portería',px,5.6,pz,.7);}
}
function casaCtl(){const M=envMats(),C=CASA(),root=three.root,g=new THREE.Group(),{x,z,w,d}=C;three.casaG=g;
  g.userData.info='Casa de control y servicios auxiliares (10 × 18 m, plano P-01 rev. 4, nota 11) · frente a la AT-R · tableros de protección y control (IED), servicios auxiliares AC/DC, baterías y comunicaciones · 4 puntas captadoras a +8,30 m (Entrega 4)';root.add(g);
  box3(w+3,.18,d+3,M.curb,x,.09,z,g);/* andén perimetral de 1,50 m */
  box3(w,3.9,d,M.cream,x,2.13,z,g);box3(w+.3,.35,d+.3,M.cream,x,4.2,z,g);
  const rf=new THREE.Mesh(geo('hip4',()=>new THREE.ConeGeometry(1,1,4)),M.tan);rf.scale.set((w+1.4)/Math.SQRT2,1.9,(d+1.4)/Math.SQRT2);rf.rotation.y=Math.PI/4;rf.position.set(x,5.32,z);g.add(rf);
  box3(1.8,2.5,.08,M.dark,x-5,1.45,z+d/2+.02,g);box3(1.8,2.5,.08,M.dark,x+5,1.45,z+d/2+.02,g);for(let i=0;i<4;i++) box3(1.7,1.1,.06,M.glass,x-2.6+i*1.75,2.5,z+d/2+.03,g);
  for(let i=0;i<5;i++) box3(1.7,1.1,.06,M.glass,x-7+i*3.5,2.5,z-d/2-.03,g);
  // puntas captadoras a +8,30 m en las cuatro esquinas
  [[-1,-1],[-1,1],[1,-1],[1,1]].forEach(([a,b])=>{const px=x+a*w/2,pz=z+b*d/2;rod(V(px,4.3,pz),V(px,C.hp-.2,pz),.035,M.galv,g);const tp=new THREE.Mesh(geo('ftip',()=>new THREE.ConeGeometry(.06,.3,8)),M.galv);tp.position.set(px,C.hp-.1,pz);g.add(tp);});
  sprite('Casa de control y servicios auxiliares',x,9.6,z,.9);
  // parqueadero en batería: 6 cupos + 1 PMR, al oriente de la casa, sobre la vía de transformadores
  {const pg=new THREE.Group();pg.userData.info='Parqueadero en batería · 6 cupos de 2,50 × 5,00 m + 1 cupo PMR de 3,70 m (plano P-01 rev. 4, nota 11)';root.add(pg);
   const z0=z+d/2+1.5,z1=z0+5,W=6*2.5+3.7,xs=x-W/2;box3(W,.04,5,M.asph,x,.03,(z0+z1)/2,pg);
   for(let i=0;i<=7;i++){const xx=xs+Math.min(i,6)*2.5+(i===7?3.7:0);box3(.12,.02,5,M.paint,xx,.06,(z0+z1)/2,pg);}
   box3(3.4,.02,4.6,M.pmr,xs+15+1.85,.055,(z0+z1)/2,pg);sprite('♿',xs+15+1.85,.9,(z0+z1)/2,.6,pg);}
  // grupo electrógeno al sur de la casa (base 6,00 × 2,20 m)
  {const gg=new THREE.Group();gg.userData.info='Grupo electrógeno de respaldo de 150 kVA (Cummins C125D6D, 156 kVA standby, 208/120 V, tanque de ≈ 650 l) · solo alimenta la barra esencial A en la contingencia C3 · base de 6,00 × 2,20 m al sur de la casa de control (plano P-01 rev. 4)';root.add(gg);
   const gx=x-w/2-4.6;box3(6,.3,2.2,M.conc,gx,.15,z,gg);box3(5.2,2,1.9,new THREE.MeshStandardMaterial({color:0xd4d8cf,roughness:.6}),gx,1.3,z,gg);cyl(.12,.12,1.2,M.dark,gx-1.8,2.8,z,gg,8);}
}
function build3D(){
  if(!three) return; dirty3D=false; applyZ();
  if(three.root){three.scene.remove(three.root); Object.values(three.nodeMats).forEach(m=>m.dispose());}
  const root=new THREE.Group();three.root=root;three.scene.add(root);
  three.acX=null;three.trX=[];three.bankX=[];three.units={};three.spare=null;three.rail=null;three.atrM=null;three.op3a=null;three.op3res=null;three.pick=[];three.anim={};three.nodeMats={};three.lamps={};three.objs={};three.selBox=null;
  const c=T.c,M=three.M,n=T.all.length,BW=11,LX=layoutX(),xb=i=>LX.xs[i];
  const xmin=LX.xmin,xmax=LX.xmax;
  const fx0=ZPL()?LX.bnd[0]-22:xmin-7,fx1=ZPL()?LX.bnd[LX.bnd.length-1]+17:xmax+7,fz0=ZG1()-52.5,fz1=Z.EXIT+TRZ().fz;
  const LXb=LX.bnd,b0=LXb[0],b1=LXb[LXb.length-1],RZw=ZG1()-TRZ().rz,ZOe=Z.EXIT+17.7;
  envSite(fx0,fx1,fz0,fz1,b0,b1,RZw,ZOe);
  {const tr=box3(1,1,1,M.conc,(xmin+xmax)/2,.06,6.0,root);tr.scale.set(xmax-xmin,.12,1);tr.userData.noShadow=true;tr.userData.info='Cárcamo principal de cables (1,00 m de ancho), entre el pórtico de BP y los interruptores (plano P-01 rev. 4)';}
  casaCtl();
  // fence
  const fz=[-6,Z.EXIT+8.5];
  // barras y pórticos
  const buses=[['B1',Z.B1]]; if(c.b2) buses.push(['B2',Z.B2]); if(c.bt) buses.push(['BT',Z.BT]);
  /* barraje en cable: 1 × AAC 2500 kcmil por fase, tendido entre pórticos (cada 22 m), amarrado a 7,50 m con cadenas de 17 discos ANSI 52-3 y flecha 0,33 m */
  {const nI=insCalc().n,G=[...LX.gx].sort((a,b)=>a-b),LS=Math.min(1.6,state.ins.esp/1000*(nI||1));three.busG=G;three.busLS=LS;
   for(const [b,zb] of buses){PH.forEach(d=>{const zc=zb+d*KB();
     for(let i=0;i<G.length-1;i++){const x0=G[i],x1=G[i+1];tensStr(x0,x0+LS,YB,zc);tensStr(x1-LS,x1,YB,zc);
       const pts=[];for(let k=0;k<=16;k++){const t=k/16;pts.push(V(x0+LS+(x1-x0-2*LS)*t,YB-DES.fl*4*t*(1-t),zc));}wire(pts,b,.035);
       if(i>0) wire([V(x0-LS,YB,zc),V(x0-LS*.4,YB-.45,zc),V(x0+LS*.4,YB-.45,zc),V(x0+LS,YB,zc)],b,.03);}});
     sprite(b==='B1'?(c.b2?'B1 · Principal':'BP · Principal (2000 A)'):b==='B2'?'B2 · Reserva':'BT · Transferencia (1250 A)',G[0]-2.4,YB+1.6,zb,1.1);sprite('1 × AAC 2500 kcmil por fase',G[0]-2.4,YB+.9,zb,.6);}}
  const gzM=c.b2?[Z.B1-GW(),(Z.B1+Z.B2)/2,Z.B2+GW()]:[Z.B1-GW(),Z.B1+GW()];
  const gx=LX.gx;
  const SL=strLen(),hG=YB+.35;/* pórtico de amarre: viga a la altura de amarre; los mástiles del cable de guarda conservan su altura */
  const SK=ZPL()?[ZG1(),Z.EXIT]:null,nsk=z=>!(SK&&SK.some(s=>Math.abs(s-z)<.01));
  gx.forEach(x=>{gantry(x,gzM,hG,M,SK);
    if(c.bt){gantry(x,[Z.BT-GW(),Z.BT+GW()],hG,M,SK);}});
  {const gs=gx.length>1?gx:[gx[0]-BW,gx[0]];gzM.filter(nsk).forEach(z=>shield(gs,z,YB+SL,hG+.3));if(c.bt){[Z.BT-GW(),Z.BT+GW()].filter(nsk).forEach(z=>shield(gs,z,YB+SL,hG+.3));}}
  buses.forEach(([b,zb])=>{if(b!=='BT'&&!c.bt) busTP(Math.min(xmax-.9,three.busG[three.busG.length-1]-2.5),zb,b,state.busvt.tipo,`TP (VT) de barra ${b==='B1'?(c.b2?'principal B1':'principal'):'de reserva B2'} · ${state.busvt.tipo.toLowerCase()} · ${state.busvt.rel} · clase ${state.busvt.clase} · Hitachi Energy POF, con su seccionador 89-TP`);});
  sprite(isPol()?`Cadenas de amarre ${P3FL.ref.replace(' S025047H2010','')}`:`Cadenas de ${insCalc().n} discos ANSI 52-3`,gx[1]??gx[0],YB+1.3,Z.B1-3.7,.75);
  // malla de puesta a tierra: diseño final de la Entrega 4 (numeral 7) en coordenadas del lote; capa «Malla de tierra»
  {const r=gridCalc(),gg=new THREE.Group();three.gridG=gg;root.add(gg);gg.visible=$('#showGrid').checked;
   if(!r.err){const m=r.m,G=r.geo,y0=.05;
    M.cuZ??=new THREE.MeshStandardMaterial({color:0xd9963f,metalness:.55,roughness:.4,emissive:0x5a2c08});
    M.rodI??=new THREE.MeshStandardMaterial({color:0x8a2a1a,roughness:.6});
    M.tapa??=new THREE.MeshStandardMaterial({color:0x2e7d32,roughness:.7});
    const grp=info=>{const g=new THREE.Group();g.userData.info=info;gg.add(g);return g;};
    const gB=grp(`Malla de puesta a tierra · retícula base de ${m.nY} × ${m.nX} conductores (${fxd(r.D,2)} × ${fxd(r.Dy,2)} m) en todo el lote de ${fxd(m.Lx,2)} × ${fxd(m.Ly,2)} m · ${r.sizeN} de cobre blando a ${fxd(m.h,2)} m, uniones exotérmicas · Rg = ${fxd(r.ref.etap.Rg,3)} Ω (ETAP, suelo tratado)`);
    const gZ=grp(`Malla · zona de equipos de ${fmt(m.zLx,0)} × ${fmt(m.zLy,0)} m con ${m.znY} × ${m.znX} conductores (${fxd(r.zDx,2)} × ${fxd(r.zDy,2)} m): bancos AT, bahías de 115 kV, DPS y mandos · toque ≤ ${fmt(r.ref.num.Ezona,0)} V`);
    const gE=grp(`Malla · refuerzo de esquina de ${fmt(m.eL,0)} × ${fmt(m.eL,0)} m con ${m.en} × ${m.en} conductores (3 m), a ${fxd(m.eOff,1)} m de los bordes: las esquinas descargan 6,4 veces más corriente por metro`);
    G.L.forEach(q=>{const a=lot3(q.x0,q.y0),b=lot3(q.x1,q.y1),len=Math.hypot(b.x-a.x,b.z-a.z),alongX=Math.abs(b.x-a.x)>Math.abs(b.z-a.z),w=q.g==='base'?.26:.2;
      const bx=box3(1,1,1,q.g==='base'?M.cu:M.cuZ,(a.x+b.x)/2,y0+(q.g==='base'?0:.012),(a.z+b.z)/2,q.g==='zona'?gZ:q.g==='esq'?gE:gB);bx.scale.set(alongX?len:w,.06,alongX?w:len);bx.userData.noShadow=true;});
    G.R.forEach(v=>{const p=lot3(v.x,v.y),c=cyl(.14,.14,.7,M.cu,p.x,.35,p.z,gg,8);c.userData.noShadow=true;c.userData.info=`Varilla de esquina de ${fmt(v.L,0)} m (llega a ${fxd(m.h+v.L,2)} m de profundidad, bajo la capa tratada de 3 m) · ${m.nRe} en total, 10 por esquina`;});
    r.rInt.forEach(v=>{const p=lot3(v.x,v.y),c=cyl(.14,.14,.7,M.rodI,p.x,.35,p.z,gg,8);c.userData.noShadow=true;c.userData.info=`Varilla de ${fxd(v.L,2)} m · ${v.name} · camino corto para corrientes de rayo y de alta frecuencia`;});
    G.tapas.forEach(([x,y])=>{const p=lot3(Math.min(Math.max(x,.6),m.Lx-.6),Math.min(Math.max(y,.6),m.Ly-.6)),t=box3(.7,.1,.7,M.tapa,p.x,.07,p.z,gg);t.userData.noShadow=true;t.userData.info='Tapa de medición de 30 × 30 cm (RETIE): medición de la resistencia de la malla por caída de potencial (IEEE 81), continuidad entre esquinas y lados, revisión de uniones y del tratamiento';});}}
  T.all.forEach((id,i)=>{const x=xb(i);
    if(T.res.includes(id)){const g=new THREE.Group();g.userData.info=`Bahía 1 · Reserva (salida futura) · solo espacio, pórticos y amarres (plano P-01 rev. 4, nota 6); sus equipos y su DPS de entrada se montan cuando llegue la línea`;g.userData.future=true;root.add(g);
      [Z.B1,Z.B2,Z.CB,Z.CT,Z.TP,Z.BT].filter(z=>z!=null).forEach(z=>PH.forEach(d=>box3(.9,.35,.9,M.conc,x+d,.18,z,g)));
      M.ghost??=new THREE.MeshStandardMaterial({color:0x8fb4c6,transparent:true,opacity:.3,depthWrite:false});
      PH.forEach(d=>{[[Z.B1,2.6],[c.b2?Z.B2:null,2.6],[Z.CB,4.6],[Z.CT,4.4],[Z.SL1,3.6],[Z.TP,4.6]].forEach(([z,hh])=>{if(z!=null){const m=cyl(.22,.22,hh,M.ghost,x+d,.35+hh/2,z,g,10);m.userData.noShadow=true;}});});
      {const pz=(Z.B1+Z.TP)/2,lenz=Z.TP-Z.B1+4,f=new THREE.Mesh(new THREE.PlaneGeometry(9,lenz),new THREE.MeshBasicMaterial({color:0xf0c040,transparent:true,opacity:.18,depthWrite:false}));f.rotation.x=-Math.PI/2;f.position.set(x,.03,pz);f.userData.noShadow=true;g.add(f);}
      sprite(`Bahía 1 · Reserva (solo espacio)`,x,9.5,Z.SL2,1);return;}
    if(id==='AC'){PH.forEach(d=>{const X=x+d;wire([V(X,YT,Z.B1+d*KB()+SDO),V(X,YT,Z.AC-.7)],'AC.a');wire([V(X,YT,Z.AC+.7),V(X,YT,Z.B2+d*KB()-SDO)],'AC.b');});
      pantoEl('AC:S1',x,Z.B1);breakerEl('AC:CB',x,Z.AC);pantoEl('AC:S2',x,Z.B2,'serie+');sprite('Acople B1–B2',x,YB+strLen()+2.2,Z.AC,1);three.acX=x;return;}
    if(id==='AT'){const cm=T.comb,xa=cm?x-5:x,xb=x+5;
      PH.forEach((d,i)=>{const X=xa+d;wire([V(X,YT,Z.B1+d*KB()+SDO),V(X,YT,Z.CB-.7)],'AT.a');wire([V(X,YT,Z.CB+.7),V(X,YT,Z.BT+d*KB()-SDO)],'AT.b');
        /* rama de acople: cada fase sale de la columna principal a otra profundidad, sube 1,6 m y cruza a la columna del 89-AT-A bajo la barra de reserva */
        if(cm){const zj=Z.CT+1.4+i*1.5,yj=YT+1.6;wire([V(X,YT,zj),V(X,yj,zj),V(xb+d,yj,zj),V(xb+d,YT,zj),V(xb+d,YT,Z.B2+d*KB()-SDO)],'AT.b');}});
      pantoEl('AT:S1',xa,Z.B1);if(c.b2) pantoEl('AT:S2',xa,Z.B2,'tap','AT.a');breakerEl('AT:CB',xa,Z.CB);pantoEl('AT:ST',xa,Z.BT,'serie+');
      if(!cm&&!ZPL()){busEq(xa,Z.B1,-3.2,-5.6,'B1','principal (2000 A)');busEq(xa,Z.BT,Z.BT+2.6,Z.BT+5,'BT','de transferencia (1250 A)');}
      if(cm){pantoEl('AT:SA',xb,Z.B2,'serie+');three.acX=xb;three.acZ=Z.B2+3;sprite('Acople-transferencia',x,13,Z.CT+3,.9);} else {sprite('Bahía 7 · Transferencia',x,13,Z.BT,.9);three.acX=xa;three.acZ=Z.CB;}return;}
    const b=bayOf(id),p=id;
    PH.forEach(d=>{const X=x+d;wire([V(X,YT,Z.B1+d*KB()+SDO),V(X,YT,Z.CB-.7)],p+'.a');wire([V(X,YT,Z.CB+.7),V(X,YT,Z.SL1)],p+'.b');wire([V(X,YT,Z.SL2),V(X,YT,ZPL()?Z.BT+1:Z.EXIT-3)],p+'.x');});
    pantoEl(p+':S1',x,Z.B1);if(c.b2) pantoEl(p+':S2',x,Z.B2,'tap',p+'.a');breakerEl(p+':CB',x,Z.CB);slEl(p+':SL',x);esEl(p+':ET',x);
    if(!b.gen){if(0)ctEl(x,Z.CT,`CT ${p} · Hitachi Energy PA123a, tanque vivo, fuera del lazo de transferencia (entre el nodo del 89-T y la salida) · ${b.data.ct.rel} A · ${b.data.ct.nuc}`);
    tpEl(x,Z.TP,b.data.vt.tipo,`PT ${p} · inductivo Hitachi Energy POF · ${b.data.vt.rel} · clase ${b.data.vt.clase}`);}
    if(0)dpsEl(x,Z.ND,YT,p+'.x',`DPS en el nodo 89-L / 89-T de ${p} (bajo la bajante) · Siemens 3EL2 096-2PQ3 (envolvente clase 230 kV), Ur ${fmt(b.data.dps.ur)} kV, clase 3 · protege 89-L, 52, 89-T y 89-1 (máx. 32,2 m de recorrido, MP 40 %, G1 rev. 23-nov)`);
    {const zz=Z.EXIT-2.2,t=.8,inf=`DPS (pararrayos) ${p} · Ur ${fmt(b.data.dps.ur)} kV, Uc ${fmt(b.data.dps.uc)} kV, ${fmt(b.data.dps.inom)} kA · conectado fase–tierra: bajante desde el conductor, anillo de graduación (anticorona), contador de descargas y conexión a la malla`;
     if(b.gen&&/trif/i.test(b.data.tr.fases||'')) dpsEl(x,0,0,p+'.x',inf+' · junto al transformador',PH.map((d,i)=>{const xp=x+(i-1)*3.2;const zd=ZG1()-TRZ().bz-.6;return {X:xp,z:zd+.4,to:V(xp,7.8,zd)};}));
     else if(b.gen) dpsEl(x,0,0,p+'.x',inf+' · uno frente al borne X1 de cada unidad, a 5,50 m de G1 (plano P-01 rev. 4, nota 9) · envolvente Q (BIL 750 kV)',PH.map((d,i)=>{const ux=x+(i-1)*DXB,zd=ZG1()-5.5;return {X:ux+1.5,z:zd,to:V(ux,8.05,zd)};}));
     else if(ZPL()&&b.tipo==='linea') dpsEl(x,Z.DE,lineY(Z.DE),p+'.x',inf+' · DPS de entrada de línea a G2 + 4,00 m, 1,50 m después del PT (plano P-01 rev. 4) · envolvente Q de 230 kV, BIL 750 kV · cubre 42,9 m de recorrido de conductor con MP 40 % (informe final, 5.5)');
     else dpsEl(x,zz,b.tipo==='linea'?YT+t/3*(11.0-YT):YT+t/5.7*(6.05-YT),p+'.x',inf);}
    if(c.bt) pantoEl(p+':ST',x,Z.BT,'tap',p+'.x');
    sprite(b.tipo==='linea'?'Conexión: 1 × ACSR Drake 795':'Conexión: 1 × ACSR Bittern 1272',x,YT+2.2,Z.SL2+1.2,.5);
    if(b.tipo==='linea'){if(ZPL())retornoAT(x,p);lineExit(x,p);sprite(`${p} · Salida 115 kV → ${b.data.ln.destino}`,x,13.2,Z.EXIT,.9);} else {three.trX.push(x);if(b.gen){retornoAT(x,p);bank1f(x,p);(three.bankX=three.bankX||[]).push(x);sprite(`${p} · ${/trif/i.test(b.data.tr.fases||'')?'Unidad 3φ':'Banco 3×1φ'} ${fmt(b.data.tr.s)} MVA ${trV(b.data.tr)} kV`,x,10.4,ZG1()-TRZ().zc,.95);} else {trafo3(x,p);sprite(`${p} · ${fmt(b.data.tr.s)} MVA ${trV(b.data.tr)} kV`,x,8.5,Z.EXIT+4,.9);}}
  });
  if(ZPL()){g12Frames(LX);if(c.bt){const x1=LX.bnd[LX.bnd.length-1];const x7=LX.bnd[LX.bnd.length-2];busEqN(x1,Z.B1,'B1','principal (2000 A)',x7);busEqN(x1,Z.BT,'BT','de transferencia (1250 A)',x7);}}
  if(three.trX.length>=2) spareAT((three.trX[0]+three.trX[three.trX.length-1])/2);
  if(ZPL()&&three.bankX?.length>=2) railsAT(three.bankX);
  if(OP3()) op3Build(xmin,xmax); else {const sg=shdGeom(),P=+state.shd.punta||0;
   if(P>0) sg.rows.forEach(r=>r.xs.forEach(x=>{const g=new THREE.Group();g.userData.info=`Punta Franklin sobre ${r.name.toLowerCase()} · punta a ${fmt(r.h,1)} m del suelo`;root.add(g);
     rod(V(x,r.h-P,r.z),V(x,r.h-.25,r.z),.035,M.galv,g);const tip=new THREE.Mesh(geo('ftip',()=>new THREE.ConeGeometry(.06,.3,8)),M.galv);tip.position.set(x,r.h-.15,r.z);g.add(tip);}));
   const zr=shdCalc(),sh=new THREE.Group();three.shdG=sh;root.add(sh);sh.visible=$('#showShd').checked;
   const mat=new THREE.MeshBasicMaterial({color:0xf0a030,transparent:true,opacity:.16,side:THREE.DoubleSide,depthWrite:false});
   zr.segs.forEach(q=>{if(q.gap) return;const pos=[],N=24;for(let i=0;i<=N;i++){const z=q.z1+(q.z2-q.z1)*i/N,y=zr.yArc(q,z);pos.push(xmin,y,z,xmax,y,z);}
     const idx=[];for(let i=0;i<N;i++){const a=2*i;idx.push(a,a+1,a+2,a+1,a+3,a+2);}
     const gg=new THREE.BufferGeometry();gg.setAttribute('position',new THREE.Float32BufferAttribute(pos,3));gg.setIndex(idx);const m=new THREE.Mesh(gg,mat);m.userData.noShadow=true;sh.add(m);});}
  // capa de diseño: valores de los entregables 1 a 3
  /* entorno urbano: andenes, calles, carros, árboles y edificios alrededor del cerramiento (subestación en una metrópoli) */
  {const cg=new THREE.Group();three.cityG=cg;root.add(cg);cg.visible=false;cg.userData.info='Entorno urbano ilustrativo: la subestación está en una metrópoli. Andén y calle junto al cerramiento (franja R de 4,0 m hacia adentro, RETIE 2013 tabla 23.1)';
   let sd=7;const rnd=()=>(sd=(sd*16807)%2147483647)/2147483647;
   const CM=three.cityM||(three.cityM=(()=>{const c=document.createElement('canvas');c.width=c.height=64;const x=c.getContext('2d');x.fillStyle='#e9e6df';x.fillRect(0,0,64,64);
      for(const [wx,wy] of [[8,10],[36,10],[8,40],[36,40]]){x.fillStyle='#3b4a57';x.fillRect(wx,wy,20,16);x.fillStyle='rgba(255,255,255,.25)';x.fillRect(wx,wy,20,3);}
      x.fillStyle='#e9e6df';x.fillRect(0,0,4,4);const t=new THREE.CanvasTexture(c);t.wrapS=t.wrapT=THREE.RepeatWrapping;
      const mats=[0xffffff,0xd9c7b0,0xb9c6cf,0xc9b9a9,0xa9b4a0,0xe0d2c4].map(col=>new THREE.MeshStandardMaterial({map:t,color:col,roughness:.85}));
      return {mats,side:new THREE.MeshStandardMaterial({color:0xbdbab3,roughness:.9}),road:new THREE.MeshStandardMaterial({color:0x3d4044,roughness:.95}),
        line:new THREE.MeshBasicMaterial({color:0xf2f2f2}),yl:new THREE.MeshBasicMaterial({color:0xf2c230}),leaf:new THREE.MeshStandardMaterial({color:0x3f7a3a,roughness:.9}),trunk:new THREE.MeshStandardMaterial({color:0x6b4a2f}),
        glass:new THREE.MeshStandardMaterial({color:0x1d2a33,roughness:.3,metalness:.4}),park:new THREE.MeshStandardMaterial({color:0x6c8f4e,roughness:1}),skin:new THREE.MeshStandardMaterial({color:0x8a5a3c}),
        cars:[0xc62828,0x1565c0,0xf5f5f5,0x37474f,0xf9a825,0x2e7d32,0x8e24aa].map(c=>new THREE.MeshStandardMaterial({color:c,roughness:.4,metalness:.3}))};})());
   const flat=(x0,z0,x1,z1,mat,y)=>{const m=box3(1,1,1,mat,(x0+x1)/2,y,(z0+z1)/2,cg);m.scale.set(x1-x0,.06,z1-z0);m.receiveShadow=true;return m;};
   const SW=3,ST=11,a0=fx0-SW,a1=fx1+SW,b0=fz0-SW,b1=fz1+SW,o0=a0-ST,o1=a1+ST,q0=b0-ST,q1=b1+ST;
   // andenes junto al cerramiento y calles alrededor
   flat(a0,b0,a1,fz0,CM.side,.06);flat(a0,fz1,a1,b1,CM.side,.06);flat(a0,fz0,fx0,fz1,CM.side,.06);flat(fx1,fz0,a1,fz1,CM.side,.06);
   flat(o0,q0,o1,b0,CM.road,.03);flat(o0,b1,o1,q1,CM.road,.03);flat(o0,b0,a0,b1,CM.road,.03);flat(a1,b0,o1,b1,CM.road,.03);
   const dash=(x0,z0,x1,z1)=>{const L=Math.hypot(x1-x0,z1-z0),n=Math.floor(L/6);for(let i=0;i<n;i++){const t=(i+.25)/n,x=x0+(x1-x0)*t,z=z0+(z1-z0)*t;const d=box3(1,1,1,CM.line,x,.07,z,cg);d.scale.set(x1===x0?.15:2.6,.02,x1===x0?2.6:.15);}};
   dash(o0,(q0+b0)/2,o1,(q0+b0)/2);dash(o0,(q1+b1)/2,o1,(q1+b1)/2);dash((o0+a0)/2,q0,(o0+a0)/2,q1);dash((o1+a1)/2,q0,(o1+a1)/2,q1);
   // andenes del otro lado de la calle
   const W2=4;flat(o0-W2,q0-W2,o1+W2,q0,CM.side,.06);flat(o0-W2,q1,o1+W2,q1+W2,CM.side,.06);flat(o0-W2,q0,o0,q1,CM.side,.06);flat(o1,q0,o1+W2,q1,CM.side,.06);
   // árboles
   const tree=(x,z,s=1)=>{cyl(.15*s,.2*s,2.4*s,CM.trunk,x,1.2*s,z,cg,6);const c=new THREE.Mesh(geo('treec',()=>new THREE.SphereGeometry(1.7,8,6)),CM.leaf);c.scale.setScalar(s);c.position.set(x,3.3*s,z);cg.add(c);};
   for(let x=o0;x<=o1;x+=12){tree(x,q0-W2/2,.9+rnd()*.3);if(Math.abs(x)>75)tree(x,q1+W2/2,.9+rnd()*.3);}
   for(let z=q0+10;z<=q1-4;z+=12){tree(o0-W2/2,z,.9+rnd()*.3);tree(o1+W2/2,z,.9+rnd()*.3);}
   // edificios: manzanas al frente y a los costados; atrás queda la franja de servidumbre de las líneas
   const bld=(x,z,w,d,h)=>{const g=new THREE.BoxGeometry(w,h,d),uv=g.attributes.uv,S=[[d/4,h/3.2],[d/4,h/3.2],[0,0],[0,0],[w/4,h/3.2],[w/4,h/3.2]];
      for(let f=0;f<6;f++)for(let k=0;k<4;k++){const i=f*4+k;uv.setXY(i,uv.getX(i)*S[f][0],uv.getY(i)*S[f][1]);}
      const m=new THREE.Mesh(g,CM.mats[Math.floor(rnd()*CM.mats.length)]);m.position.set(x,h/2,z);cg.add(m);box3(w+.4,.5,d+.4,CM.side,x,h+.25,z,cg);
      if(h>18&&rnd()<.5){box3(w*.3,2.2,d*.3,CM.side,x,h+1.4,z,cg);}};
   const row=(fixed,from,to,axis,dir,deep)=>{let p=from;while(p<to){const w=10+rnd()*12,d=deep*(0.7+rnd()*.3),h=6+Math.pow(rnd(),1.6)*38;const c=fixed+dir*(d/2+1);
      if(axis==='x')bld(p+w/2,c,w,d,h);else bld(c,p+w/2,d,w,h);p+=w+2+rnd()*4;}};
   row(q0-W2,o0-W2,o1+W2,'x',-1,18);row(q0-W2-26,o0-30,o1+30,'x',-1,20);
   row(o0-W2,q0,q1+40,'z',-1,18);row(o1+W2,q0,q1+40,'z',1,18);row(o0-W2-26,q0-30,q1+60,'z',-1,20);row(o1+W2+26,q0-30,q1+60,'z',1,20);
   // franja verde de servidumbre detrás (por ahí salen las líneas)
   flat(o0,q1+W2,o1,q1+90,CM.park,.02);
   // carros
   const car=(x,z,rot)=>{const g=new THREE.Group(),m=CM.cars[Math.floor(rnd()*CM.cars.length)];box3(4.2,.8,1.8,m,0,.65,0,g);box3(2.2,.7,1.6,CM.glass,-.2,1.4,0,g);
      for(const wx of [-1.3,1.3])for(const wz of [-.85,.85]){const w=cyl(.33,.33,.25,CM.road,wx,.33,wz,g,10);w.rotation.x=Math.PI/2;}g.position.set(x,0,z);g.rotation.y=rot;cg.add(g);};
   for(let i=0;i<9;i++){const x=o0+10+rnd()*(o1-o0-20);car(x,(q0+b0)/2+(i%2?2.6:-2.6),i%2?Math.PI:0);}
   for(let i=0;i<5;i++){const x=o0+10+rnd()*(o1-o0-20);car(x,(q1+b1)/2+(i%2?2.6:-2.6),i%2?Math.PI:0);}
   for(let i=0;i<5;i++){car((o0+a0)/2+(i%2?2.6:-2.6),q0+10+rnd()*(q1-q0-20),Math.PI/2);car((o1+a1)/2+(i%2?2.6:-2.6),q0+10+rnd()*(q1-q0-20),-Math.PI/2);}
   // peatones en el andén junto a la cerca
   const ped=(x,z)=>{const m=CM.cars[Math.floor(rnd()*CM.cars.length)];cyl(.16,.14,.85,CM.road,x,.45,z,cg,8);cyl(.22,.2,.65,m,x,1.2,z,cg,8);const h=new THREE.Mesh(geo('pedh',()=>new THREE.SphereGeometry(.12,10,8)),CM.skin);h.position.set(x,1.66,z);cg.add(h);};
   for(const x of [-30,-8,15,38]) ped(x,fz0-1.6);for(const z of [0,25]) ped(fx1+1.5,z);
   sprite('Andén público',fx0+25,1.6,fz0-1.5,.6,cg);sprite('Calle',fx0+40,1.6,(q0+b0)/2,.6,cg);
   cg.traverse(o=>{if(o.isMesh)o.userData.noShadow=true;});}
  /* vías de circulación: perimetrales a lado y lado, trasera detrás de los bancos y ramales a cada banco (entregable 3, 3.2.4) */
  {const RZ=ZG1()-TRZ().rz,lx=fx0+4,rx=fx1-4,rdx=(x0,z0,x1,z1,w=4)=>{const m=box3(1,1,1,M.asph,(x0+x1)/2,.025,(z0+z1)/2,root);m.scale.set(Math.abs(x1-x0)||w,.05,Math.abs(z1-z0)||w);m.userData.noShadow=true;m.receiveShadow=true;
      m.userData.info='Vía de circulación interna · camiones y grúas para montaje y mantenimiento. Altura mínima de partes vivas sobre la vía: 5,95 m (gálibo 4,00 m + valor básico 1,21 m + 0,70 m = 5,91 m, RETIE 2013; Grupo 2, entrega final)';return m;};
   const ZO=ZPL()?Z.EXIT+17.7:Z.EXIT+12;
   if(ZPL()){const b0=LX.bnd[0],b1=LX.bnd[LX.bnd.length-1],ze=Z.EXIT+20.2;/* plano P-01: vía sur 5 m, vía de acceso 6 m, vía de transformadores 5 m y vía oriental 5 m */
     rdx(b0-8.5,fz0,b0-8.5,ze,5);rdx(b1+10,RZ-2.5,b1+10,ze,6);rdx(b0-11,RZ,b1+13,RZ,5);rdx(b0-11,ZO,b1+13,ZO,5);
     sprite('Vía de acceso principal (5,00 m)',b0-8.5,1.6,(ZG1()+Z.EXIT)/2,.7);sprite('Vía norte (6,00 m)',b1+10,1.6,(ZG1()+Z.EXIT)/2,.7);}
   else{rdx(lx,fz0+2,lx,fz1-2);rdx(rx,fz0+2,rx,fz1-2);rdx(lx-2,RZ,rx+2,RZ);rdx(lx-2,Z.EXIT+12,rx+2,Z.EXIT+12);}
   const gx=T.all.map((id,i)=>bayOf(id)?.gen?xb(i):null).filter(v=>v!=null);
   sprite('Vía de transformadores',(lx+rx)/2,1.6,RZ,.7);sprite('Vía oriental',(lx+rx)/2,1.6,ZO,.7);
   // camión con una unidad de autotransformador (perfil de 4,0 m)
   const vx=(gx[0]??(xmin+xmax)/2)+9,g=new THREE.Group();g.position.set(vx,0,RZ);root.add(g);three.veh={x:vx,z:RZ};
   g.userData.info=`Camión con una unidad monofásica del autotransformador · perfil de ${fmt(DES.veh,1)} m de alto y 2,5 m de ancho (gálibo supuesto por el Grupo 2)`;
   const yel=new THREE.MeshStandardMaterial({color:0xf2b705,roughness:.6}),blk=new THREE.MeshStandardMaterial({color:0x222426,roughness:.8}),gr=new THREE.MeshStandardMaterial({color:0x7d8a91,roughness:.5,metalness:.3});
   box3(10,.45,2.4,blk,0,.95,0,g);box3(2.3,2.4,2.5,yel,4.1,2.3,0,g);box3(.06,1,2.2,M.dark,5.26,2.9,0,g);box3(7.4,.3,2.5,yel,-1.2,1.33,0,g);
   box3(3.6,DES.veh-1.48,2.2,gr,-1.6,1.48+(DES.veh-1.48)/2,0,g);
   for(const wx of [4,-2.4,-3.6]) for(const wz of [-1.05,1.05]){const w=cyl(.48,.48,.35,blk,wx,.48,wz,g,14);w.rotation.x=Math.PI/2;}
   g.traverse(o=>{if(o.isMesh)o.castShadow=true;});}
  {const dg=new THREE.Group();three.dimG=dg;root.add(dg);dg.visible=$('#showDim').checked;
   const ym=new THREE.MeshBasicMaterial({color:0xffc83d,depthTest:false,transparent:true}),bm=new THREE.MeshBasicMaterial({color:0x45b6e8,transparent:true,opacity:.16,depthWrite:false}),
     pm=new THREE.MeshBasicMaterial({color:0xe85a4f,transparent:true,opacity:.22,side:THREE.DoubleSide,depthWrite:false}),hm=new THREE.MeshStandardMaterial({color:0xff8a1f,emissive:0x803000,roughness:.7});
   const tag=(t,x,y,z,s=.42)=>sprite(t,x,y,z,s,dg);
   const dim=(a,b,t,off)=>{const r=rod(a,b,.03,ym,dg);r.renderOrder=6;const u=b.clone().sub(a).normalize();
     [[a,u.clone().negate()],[b,u]].forEach(([p,dir])=>{const cn=new THREE.Mesh(geo('dimc',()=>new THREE.ConeGeometry(.12,.35,8)),ym);cn.renderOrder=6;cn.position.copy(p).addScaledVector(dir,-.17);cn.quaternion.setFromUnitVectors(V(0,1,0),dir);dg.add(cn);});
     const m=a.clone().add(b).multiplyScalar(.5);if(off) m.add(off);tag(t,m.x,m.y,m.z);};
   const bays=T.all.map((id,i)=>({id,i,x:xb(i),b:bayOf(id)})).filter(o=>o.b);
   const L=bays.find(o=>o.b.tipo==='linea')||bays[0], TR=bays.find(o=>o.b.gen);
   if(L){const x=L.x,i=L.i,x0=LX.bnd[i],x1=LX.bnd[i+1];three.dimX=x;
    // alturas de los niveles: regla a la izquierda del patio
    const rx=x0+1.6,rz=Z.B1-3.3;rod(V(rx,0,rz),V(rx,9.8,rz),.05,ym,dg).renderOrder=6;
    [[DES.hs,`Equipos: partes vivas ≥ ${fmt(DES.hs,2)} m (2,30 + 0,0105·Um) · personal ≥ ${fmt(DES.p,2)} m`],[YB-DES.fl,`Barras, punto más bajo ${fmt(YB-DES.fl,2)} m (mín. ${fmt(DES.hb,2)} m)`],[YB,`Amarre de barras ${fmt(YB,1)} m (flecha ${fmt(DES.fl,2)} m)`],[11,`Remate de líneas y bancos 11,00 m (mín. ${fmt(DES.hl,2)} m)`]].forEach(([h,t])=>{
      rod(V(rx-.6,h,rz),V(rx+.6,h,rz),.04,ym,dg).renderOrder=6;tag(t,rx,h+.45,rz,.5);});
    // separación entre fases en equipos (interruptor) y en barras
    dim(V(x+PH[0],YT+1.6,Z.CB),V(x,YT+1.6,Z.CB),`Fases en equipos ${fmt(-PH[0],2)} m (mín. d f-f ${fmt(DES.dff,2)} m)`,V(0,.6,0));
    dim(V(x0+1.2,YB+.7,Z.B1),V(x0+1.2,YB+.7,Z.B1+PH[2]*KB()),`Fases en barras ${fmt(PH[2]*KB(),2)} m (flexibilidad con flecha 0,33 m: 1,30 + 10√33 cm = 1,87 → 1,90 m ≤ 2,10 m)`,V(0,.6,0));
    // burbuja fase–tierra alrededor de la fase central de la barra
    {const tb=new THREE.Mesh(new THREE.CylinderGeometry(DES.dft,DES.dft,x1-x0,24,1,true),bm);tb.rotation.z=Math.PI/2;tb.position.set((x0+x1)/2,YB,Z.B1);dg.add(tb);
     tag(`Distancia mínima fase–tierra ${fmt(DES.dft,2)} m · fase–fase ${fmt(DES.dff,2)} m · valor básico ${fmt(DES.vb,2)} m`,(x0+x1)/2,YB+DES.dft+.7,Z.B1);}
    // ancho de bahía
    dim(V(x0,.35,Z.B1-6.5),V(x1,.35,Z.B1-6.5),`Bahía de línea ${fmt(x1-x0,0)} m (mín. calculado por el Grupo 2 = ${fmt(DES.wmin,2)} m)`,V(0,.7,0));
    // persona: alcance 2,25 m + valor básico = altura mínima de partes vivas
    {const pz=(Z.CB+Z.SL1)/2,px=x+1.1;cyl(.2,.17,1.05,hm,px,.53,pz,dg);cyl(.24,.22,.62,hm,px,1.37,pz,dg);const hd=new THREE.Mesh(geo('hd',()=>new THREE.SphereGeometry(.13,12,10)),hm);hd.position.set(px,1.82,pz);dg.add(hd);
     rod(V(px+.2,1.6,pz),V(px+.28,2.25,pz),.05,hm,dg);
     const pl=new THREE.Mesh(new THREE.PlaneGeometry(2.4,2.4),pm);pl.rotation.x=-Math.PI/2;pl.position.set(px,DES.p,pz);dg.add(pl);
     dim(V(px+.9,0,pz),V(px+.9,2.25,pz),'Persona con brazo arriba 2,25 m',V(1.6,0,0));
     dim(V(px+.9,2.25,pz),V(px+.9,DES.p,pz),`+ valor básico ${fmt(DES.vb,2)} m = ${fmt(DES.pc,2)} → ${fmt(DES.p,2)} m`,V(1.9,.2,0));
     dim(V(px-.4,2.6,pz),V(px-.4-DES.dh,2.6,pz),`Zona de trabajo horizontal Dh ${fmt(DES.dh,2)} m`,V(0,.55,0));}
    // aislamiento: BIL y pararrayos
    tag(`Todos los equipos de 115 kV: BIL ${DES.bil} kV · ${DES.pf} kV 60 Hz · BSL 380 kV (aire) y 450 kV (aceite); envolvente de los DPS: clase 230 kV, BIL ${DES.bil2} kV (informe final, MP 40 %)`,x,YT+3.4,Z.CB+.8,.5);
    tag(`Descargador ${DES.dps} · Ur ${fmt(L.b.data.dps.ur)} kV · clase 3 · NPR ${DES.upl} kV (×1,103 = 249,3 kV a 1800 m) · envolvente Q de clase 230 kV: 2 unidades, 1,77 m, fuga 6160 mm, 51 kg`,x,7.4,Z.DE,.5);
    {const rg=new THREE.Mesh(new THREE.RingGeometry(DES.ldps-.18,DES.ldps+.18,96),new THREE.MeshBasicMaterial({color:0xe85a4f,transparent:true,opacity:.7,side:THREE.DoubleSide,depthWrite:false}));rg.rotation.x=-Math.PI/2;rg.position.set(x,.1,Z.DE);dg.add(rg);
     tag(`Radio ${fmt(DES.ldps,1)} m desde el descargador (MP 40 %, con el BIL de 750 kV del DPS, informe final 5.5) · se mide por el recorrido del conductor; recorrido máximo del patio ≈ ${fmt(DES.lmax,1)} m (89L de B2)`,x,1.4,Z.DE-DES.ldps,.5);}}
   if(TR){const i=TR.i;dim(V(LX.bnd[i],.35,Z.B1-6.5),V(LX.bnd[i+1],.35,Z.B1-6.5),`Bahía de transformador ${fmt(LX.bnd[i+1]-LX.bnd[i],0)} m`,V(0,.7,0));}
   // zona R del cerramiento (RETIE 2013, art. 23.2, tabla 23.1): franja junto a la cerca sin partes energizadas
   {const R=DES.R,om=new THREE.MeshBasicMaterial({color:0xff7a1a,transparent:true,opacity:.28,depthWrite:false,side:THREE.DoubleSide});
    const strip=(x0,z0,x1,z1)=>{const m=new THREE.Mesh(new THREE.PlaneGeometry(x1-x0,z1-z0),om);m.rotation.x=-Math.PI/2;m.position.set((x0+x1)/2,.08,(z0+z1)/2);dg.add(m);};
    strip(fx0,fz0,fx1,fz0+R);strip(fx0,fz1-R,fx1,fz1);strip(fx0,fz0+R,fx0+R,fz1-R);strip(fx1-R,fz0+R,fx1,fz1-R);
    tag(`Franja R = ${fmt(R,1)} m junto a la cerca (RETIE, tabla 23.1, 115 kV): ninguna parte energizada expuesta dentro · 230 kV: ${fmt(DES.R230,1)} m`,(fx0+fx1)/2,1.4,fz0+R/2,.5);
    dim(V(fx0,YB,Z.B1),V(xmin,YB,Z.B1),`Cerca → extremo de barra ${fmt(xmin-fx0,1)} m ≥ R ${fmt(R,1)} m`,V(0,.6,0));
    dim(V(fx0+.3,0,fz0+12),V(fx0+.3,DES.hc,fz0+12),`Cerca ${fmt(DES.hc,1)} m (mín. RETIE 2,5 m)`,V(1.6,0,0));}
   if(three.veh){const {x:vx,z:vz}=three.veh,L=10,W=2.5,t=DES.T;
     const env=new THREE.Mesh(new THREE.BoxGeometry(L+2*t,DES.hv,W+2*t),pm);env.position.set(vx,DES.hv/2,vz);dg.add(env);
     const ed=new THREE.LineSegments(new THREE.EdgesGeometry(env.geometry),new THREE.LineBasicMaterial({color:0xe85a4f}));ed.position.copy(env.position);dg.add(ed);
     const ex=vx-L/2-t-.4;
     dim(V(ex,0,vz),V(ex,DES.veh,vz),`Vehículo ${fmt(DES.veh,1)} m`,V(-1.3,0,0));
     dim(V(ex,DES.veh,vz),V(ex,DES.hv,vz),`+ T ${fmt(t,2)} m = ${fmt(DES.hvc,2)} → ${fmt(DES.hv,2)} m`,V(-1.6,.3,0));
     dim(V(vx+1,DES.veh+.15,vz+W/2),V(vx+1,DES.veh+.15,vz+W/2+t),`T ${fmt(t,2)} m`,V(0,.5,0));
     tag(`Zona del vehículo: ninguna parte energizada puede entrar en este volumen (perfil + T = valor básico ${fmt(DES.vb,2)} + 0,70 m, RETIE)`,vx,DES.hv+1.1,vz,.48);}
   dg.traverse(o=>{if(o.isMesh)o.userData.noShadow=true;});}
  if(three.r.shadowMap.enabled) root.traverse(o=>{if(o.isMesh&&!o.userData.noShadow&&!(o.parent&&(o.parent===three.gridG||o.parent===three.shdG))){o.castShadow=true;o.receiveShadow=true;}});
  root.traverse(o=>{if(o.isMesh){let q=o;while(q&&!q.userData.el&&!q.userData.info)q=q.parent;{let e=q;while(e&&!e.userData.el)e=e.parent;if(e)q=e;}/* el equipo maniobrable manda sobre sus partes */if(q){if(q.userData.el)o.userData.elRef=q.userData.el;else {o.userData.infoRef=q.userData.info;o.userData.infoNode=q;}o.userData.zone=!!q.userData.zone;three.pick.push(o);}}});
  const mk=new THREE.Mesh(new THREE.ConeGeometry(.55,1.3,4),M.mark);mk.rotation.x=Math.PI;mk.visible=false;root.add(mk);three.marker=mk;
  three.span={xmin,xmax};
  if(OP3()) op3Expose(fx0,fx1,fz0,fz1);
  if(!three.camSet){camView('all');three.camSet=true;}
  update3D();
}
function camView(k){if(!three) return; const s=three.span||{xmin:-30,xmax:30},w=s.xmax-s.xmin;
  if(k==='tr'&&three.trX?.length){const a=Math.min(...three.trX),b=Math.max(...three.trX),m=(a+b)/2,zc=ZG1()-TRZ().zc;three.cam.position.set(m+6,28,ZG1()+24);three.ctr.target.set(m,3,zc-3);three.ctr.update();return;}
  if(k==='hv'&&three.trX?.length){const z=ZG1()-TRZ().zg;three.cam.position.set(-58,22,z-30);three.ctr.target.set(0,7,z+2);three.ctr.update();return;}
  if(k==='ac'&&three.acX!=null){const az=three.acZ??Z.AC;three.cam.position.set(three.acX-11,7,az+1.5);three.ctr.target.set(three.acX,4.2,az);three.ctr.update();return;}
  if(k==='op3'){const x=three.trX?.[0]??0,tz=(Z.EXIT+ZG1()-TRZ().zg)/2;three.cam.position.set(x+(x<0?-70:70),32,tz+26);three.ctr.target.set(x,6,tz);three.ctr.update();return;}
  if(k==='city'){three.cam.position.set(-120,95,-150);three.ctr.target.set(0,0,0);three.ctr.update();return;}
  if(k==='casa'){const C=CASA();three.cam.position.set(C.x-34,16,C.z+26);three.ctr.target.set(C.x-8,2,C.z-4);three.ctr.update();return;}
  if(k==='atr'&&three.bankX?.length){const a=Math.min(...three.bankX),b=Math.max(...three.bankX),m=(a+b)/2,zc=ZG1()-TRZ().zc,r=three.rail,xa=r?Math.min(r.xp,a-DXB):a-DXB;three.cam.position.set(m,Math.max(34,(b-xa)*.55),zc-42);three.ctr.target.set((xa+b+DXB)/2,1.5,zc-5);three.ctr.update();return;}
  if(k==='veh'&&three.veh){const {x,z}=three.veh;three.cam.position.set(x+11,7.5,z+17);three.ctr.target.set(x-2,2.8,z);three.ctr.update();return;}
  if(k==='dim'&&three.dimX!=null){const x=three.dimX;three.cam.position.set(x+17,10,Z.CB+13);three.ctr.target.set(x-1,4,Z.B1+1);three.ctr.update();return;}
  if(k==='all'){three.cam.position.set(s.xmin-w*.2,Math.max(48,w*.65),Z.EXIT+Math.max(40,w*.6));three.ctr.target.set(0,2,(ZG1()-30+Z.EXIT)/2);}
  else {three.cam.position.set(s.xmin+w*.25,14,-22);three.ctr.target.set(0,4,Z.CB);}
  three.ctr.update();}
/* ---------- Traslado de unidades AT por rieles (simulación de reemplazo con AT-R) ---------- */
function atrLoc(who,key){const u=three.units[key],sp=three.spare,r=three.rail;if(!sp) return null;
  if(who==='F'){if(!u) return null;const A=state.atr&&state.atr.u===key?state.atr:null,F=A?A.F:'home';
    if(F==='park'&&r) return {x:r.xp,y:.15,z:r.RZ};return {x:u.wx,y:F==='jack'?.15:0,z:u.wz};}
  const A=state.atr&&state.atr.u?state.atr:null;if(A&&A.R==='slot'){const v=three.units[A.u];if(v) return {x:v.wx,y:0,z:v.wz};}return {x:sp.wx,y:0,z:sp.wz};}
function atrRoute(a,b){const r=three.rail,H=.15;if(!r||(Math.abs(a.x-b.x)<.01&&Math.abs(a.z-b.z)<.01)) return [a,b];
  const pts=[a];if(a.y<H-.01) pts.push({x:a.x,y:H,z:a.z});if(Math.abs(a.z-r.RZ)>.01) pts.push({x:a.x,y:H,z:r.RZ});
  if(Math.abs(b.z-r.RZ)>.01) pts.push({x:b.x,y:H,z:r.RZ});if(b.y<H-.01) pts.push({x:b.x,y:H,z:b.z});pts.push(b);return pts;}
function atrSet(m,p){const dx=p.x-m.bx,dz=p.z-m.bz;m.cur=p;m.gs.forEach(g=>{if(m.loc) g.position.set(-dx,p.y,-dz); else g.position.set(dx,p.y,dz);});}
function atrApply(){if(!three||!three.units||!three.spare) return;
  const fresh=!three.atrM||three.atrM.gen!==three.units;if(fresh){three.atrM={gen:three.units,m:{}};}
  const A=state.atr&&state.atr.u?state.atr:null;
  Object.entries(three.units).forEach(([k,u])=>{const id='F:'+k,tg=atrLoc('F',k);let m=three.atrM.m[id];
    if(!m){m=three.atrM.m[id]={gs:u.gs,bx:u.wx,bz:u.wz,loc:true,path:[]};atrSet(m,tg);}
    else if(Math.hypot(tg.x-m.cur.x,tg.z-m.cur.z,tg.y-m.cur.y)>.01) m.path=atrRoute(m.cur,tg).slice(1);
    const vis=!(A&&A.u===k&&!A.con)&&!(A&&A.u===k&&A.F!=='home'&&A.R!=='slot');u.w.forEach(w=>w.visible=vis);
    u.gs[0].userData.info=A&&A.u===k&&A.F!=='home'?`${k} · unidad retirada del banco${A.F==='park'?' · en el puesto de espera, para enviar al taller':' · sobre gatos'}`:u.info;});
  {const sp=three.spare,tg=atrLoc('R');let m=three.atrM.m.R;
    if(!m){m=three.atrM.m.R={gs:sp.gs,bx:sp.wx,bz:sp.wz,loc:false,path:[]};atrSet(m,tg);}
    else if(Math.hypot(tg.x-m.cur.x,tg.z-m.cur.z)>.01) m.path=atrRoute(m.cur,tg).slice(1);
    sp.gs[0].userData.info=A&&A.R==='slot'?`AT-R · unidad de reserva 45 MVA instalada como fase ${A.u.split('-')[1]} del banco ${A.u.split('-')[0]} (reemplaza a ${A.u})`:sp.info;}}
function atrStep(dt){if(!three.atrM) return;const v=6;/* m/s, acelerado para la animación */
  Object.values(three.atrM.m).forEach(m=>{let d=v*dt;while(d>0&&m.path.length){const t=m.path[0],c=m.cur,dist=Math.hypot(t.x-c.x,t.z-c.z,(t.y-c.y)*8);
    if(dist<=d){atrSet(m,{...t});m.path.shift();d-=dist;} else {const k=d/dist;atrSet(m,{x:c.x+(t.x-c.x)*k,y:c.y+(t.y-c.y)*k,z:c.z+(t.z-c.z)*k});d=0;}}});}
function cssColor(v){return new THREE.Color(getComputedStyle(document.documentElement).getPropertyValue(v).trim()||'#888');}
function update3D(st){
  if(!three||!three.root) return; st=st||status();
  const cE=cssColor('--energ'),cA=cssColor('--earth'),cC=cssColor('--closed'),cO=cssColor('--open');
  three.scene.background=cssColor('--sky'); three.scene.fog=new THREE.Fog(three.scene.background,160,420);
  for(const [n,m] of Object.entries(three.nodeMats)){
    if(st.ea.has(n)){m.color.copy(cA);m.emissive.copy(cA).multiplyScalar(.35);}
    else if(st.en.has(n)){m.color.copy(cE);m.emissive.copy(cE).multiplyScalar(.55);}
    else {m.color.setHex(0xc9cdd1);m.emissive.setHex(0);}}
  for(const id in three.anim) three.anim[id].target=state.sw[id]?1:0;
  atrApply();
  for(const id in three.lamps){const m=three.lamps[id].material,c=state.sw[id]?cC:cO;m.color.copy(c);m.emissive.copy(c).multiplyScalar(.7);}
  const nx=proc&&proc.steps[proc.i]&&!proc.steps[proc.i].manual?proc.steps[proc.i].id:null, mk=three.marker;
  if(nx&&three.objs[nx]){const bb=new THREE.Box3().setFromObject(three.objs[nx]),c=bb.getCenter(new THREE.Vector3());mk.visible=true;mk.position.set(c.x,0,c.z);mk.userData.y=Math.max(bb.max.y,YB)+1.6;}
  else mk.visible=false;
  if(three.selBox){three.root.remove(three.selBox);three.selBox=null;}
  if(selected&&three.objs[selected]){three.selBox=new THREE.BoxHelper(three.objs[selected],cssColor('--accent'));three.root.add(three.selBox);}
}

/* ---------- Cadena de aisladores (IEC 60815 / IEC 60071) ---------- */
const UMS=[[72.5,[325]],[123,[450,550]],[145,[550,650]],[170,[650,750]],[245,[850,950,1050]],[300,[950,1050]],[362,[1050,1175]],[420,[1300,1425]],[550,[1425,1550]]];
const POL={a:['a · Muy ligera','Zonas sin industria, poca población, lejos del mar.',22],b:['b · Ligera','Zonas agrícolas o con poca industria.',27.8],c:['c · Media','Industria moderada o a más de 10 km del mar.',34.7],d:['d · Pesada','Zona industrial o entre 3 y 10 km del mar. Equivale a 25 mm/kV fase–fase (Grupo 1).',43.3],e:['e · Muy pesada','Costa a menos de 3 km, desierto o industria pesada.',53.7]};
const DISCOS={p3fl:['Polimérico Siemens 3FL3-069 (punto 4)',1289,3169,170],std:['Disco estándar U120B',146,295,255],fog:['Antiniebla U120BP',146,440,280],u160:['Estándar U160BS',170,380,280],custom:['Personalizado']};
const CLR=[[325,630],[450,900],[550,1100],[650,1300],[750,1500],[850,1700],[950,1900],[1050,2100],[1175,2350],[1300,2600],[1425,2850],[1550,3100]];
const P3FL={ref:'3FL3-074',arco:null,liwv:742,sml:100};
const isPol=()=>state.ins.disco==='p3fl';
/* Aislamiento: se calcula en la herramienta (calculos.js), aquí solo se lee para dibujar el 3D */
function toolData(){return window.SUBE?SUBE.load():null;}
function insCalc(){
  const S=toolData(); if(!S){Object.assign(state.ins,{disco:'std',esp:146,fuga:292,diam:254});Object.assign(P3FL,{ref:'Disco de porcelana ANSI 52-3 (PPC 81022)',liwv:0,sml:66.7,arco:null});return {pol:false,bil:550,n:17,len:2482,fugaTot:4964,Lreq:3383,Ka:1.103,ok:true,A:{n:'Disco de porcelana ANSI 52-3 (PPC 81022)',tipo:'disco',fuga:292,lon:146,sml:66.7}};}
  const a=SUBE.calcAis(S.g,S.ais), A=a.A, I=state.ins, pol=A.tipo==='pol';
  Object.assign(I,{disco:pol?'p3fl':'std',esp:A.lon,fuga:A.fuga,diam:pol?170:254,alt:S.g.alt,pol:S.ais.pol});
  Object.assign(P3FL,{ref:A.n.replace(/^Polimérico (Siemens )?/,''),liwv:A.liwv||0,sml:A.sml,arco:A.arco||(A.lon===1289?1112:null)});
  state.sub.um=S.g.um;
  return {pol,bil:a.BIL||550,n:a.n,len:a.lon,fugaTot:a.fugaTot,Lreq:a.Lreq,Ka:a.Ka,ok:a.ok,okFuga:a.okFuga,okLiwv:a.okLiwv,A,a,S};
}
const fld=(id,label,inner)=>`<label class="fld" for="${id}"><span>${label}</span>${inner}</label>`;
const numIn=(pre,k,v,u,step='any')=>`<div class="u"><input id="${pre}-${k}" data-k="${k}" type="number" step="${step}" value="${esc(v)}">${u?`<em>${u}</em>`:''}</div>`;
function renderIns(){
  const R=insCalc(), a=R.a||{}, S=R.S;
  const row=(t,f,v)=>`<tr><td>${t}</td><td>${f}</td><td><b>${v}</b></td></tr>`;
  $('#insForm').innerHTML=`<h3>Coordinación de aislamiento y cadenas</h3>
   <p class="note">Capítulo 5 (método convencional de IEC 60071, margen de protección mínimo del 40 %) y Sección 8.3 del informe final. Las barras, el retorno de nivel 3 y las llegadas de línea se amarran con cadenas de retención de discos de porcelana ANSI 52-3; el patio 3D se dibuja con esta cadena.</p>
   <dl class="kv"><dt>Tensión máxima Um</dt><dd>${fmt(S?S.g.um:123)} kV (sólidamente puesto a tierra, k<sub>e</sub> = ${S?fmt(S.ais.ke,1):'1,4'})</dd><dt>Altitud</dt><dd>${fmt(S?S.g.alt:1800,0)} m s. n. m. · K<sub>a</sub> = ${fxd(R.Ka,3)}</dd><dt>Contaminación</dt><dd>alta, clase d de IEC TS 60815: 25 mm/kV fase–fase · k<sub>d</sub> = ${S?fmt(S.ais.kd,1):'1,1'}</dd><dt>Descargador</dt><dd>Siemens 3EL2 096-2PQ3 · U<sub>r</sub> ${S?fmt(S.ais.ur,0):96} kV · NPR ${S?fmt(S.ais.npr,0):226} kV · NPM ${S?fmt(S.ais.npm,0):180} kV · clase 3 · envolvente Q (clase 230 kV, BIL 750 kV)</dd></dl>
   <table class="ct" style="margin-top:4px"><tbody>
    ${row('Sobretensión continua','COV = Um/√3',`${fxd(a.COV,2)} kV`)}
    ${row('Sobretensión temporal','TOV = k<sub>e</sub> · COV',`${fxd(a.TOV,2)} kV`)}
    ${row('Tensión asignada mínima','R<sub>n</sub> = máx(COV/0,8; TOV/1,15)',`${fxd(a.Rn,2)} kV → U<sub>r</sub> = 96 kV`)}
    ${row('Niveles de protección a 1800 m','NPR · K<sub>a</sub> / NPM · K<sub>a</sub>',`${fxd(a.NPRc,1)} / ${fxd(a.NPMc,1)} kV`)}
    ${row('BIL requerido','1,40 · NPR<sub>c</sub>',`${fxd(1.4*a.NPRc,1)} kV`)}
    ${row('BIL adoptado (todos los equipos)','mayor normalizado para Um = 123 kV',`${R.bil} kV`)}
    ${row('Impulso de maniobra','0,75 / 0,83 · BIL, normalizado hacia abajo','380 / 450 kV')}
    ${row('Distancia máxima DPS–equipo','(750/1,40 − NPR<sub>c</sub>) · 300/(2 · 1000), con el BIL del DPS','42,9 m')}
   </tbody></table>`;
  renderInsRes();
}
function renderInsRes(){
  const R=insCalc(), A=R.A, a=R.a||{};
  if(R.pol){$('#insRes').innerHTML=`<div class="big"><b>${R.bil}</b> kV BIL<span>${esc(A.n)}</span></div><p class="note">Fuga ${fmt(R.fugaTot,0)} mm frente a ${fmt(R.Lreq,0)} mm exigidos.</p>`;return;}
  const n15=a.nCalc||R.n,lc=n=>n===17?'≈ 3,40 m':n===15?'≈ 3,11 m':`≈ ${fxd(n*.146+.92,2)} m`;
  const strings=87;
  $('#insRes').innerHTML=`<div class="big"><b>${R.n}</b> discos por cadena<span>${esc(A.n)} · fuga ${fmt(A.fuga,0)} mm y paso ${fmt(A.lon,0)} mm por disco · M&E ${fxd(A.sml,1)} kN</span></div>
   <table class="ct cmp"><thead class="nt"><tr><td>Requisito</td><td>Exigido</td><td>${n15} discos (mínimo calculado)</td><td>${R.n} discos (planos P-04 a P-06)</td></tr></thead><tbody>
     <tr><td>Distancia de fuga</td><td>≥ ${fmt(R.Lreq,0)} mm</td><td>${fmt(a.fugaCalc,0)} mm</td><td><b>${fmt(R.fugaTot,0)} mm ${R.okFuga?'✔':'✘'}</b></td></tr>
     <tr><td>Aislamiento a 1800 m</td><td>BIL ${R.bil} kV</td><td>CFO 1219 kV; soportabilidad ≈ 1172 kV</td><td>mayor que la de ${n15} discos</td></tr>
     <tr><td>Distancia protegida por un DPS (MP 40 %)</td><td>cualquier punto del patio</td><td>(1172/1,40 − ${fxd(a.NPRc,1)}) · 300/2000 ≈ ${fmt(a.dStr,0)} m</td><td>mayor que ${fmt(a.dStr,0)} m</td></tr>
     <tr><td>Carga mecánica</td><td>11,6 kN de diseño</td><td>M&E ${fxd(A.sml,1)} kN</td><td>M&E ${fxd(A.sml,1)} kN</td></tr>
     <tr><td>Longitud con herrajes</td><td>–</td><td>${lc(n15)}</td><td>${lc(R.n)}</td></tr>
   </tbody></table>
   <p class="note" style="margin:0">Por fuga bastarían ${a.nFuga} discos (${fmt(R.Lreq,0)}/${fmt(A.fuga,0)}); el cálculo da un mínimo de ${n15} y los planos de pórticos adoptan cadenas de ${R.n}, que cumplen todos los requisitos con más margen y son las que se especifican.</p>
   <div class="kpis"><div><span>Cadenas de 115 kV</span><b>${strings}</b></div><div><span>Discos (sin repuesto)</span><b>${fmt(strings*R.n,0)}</b></div><div><span>Factor de altitud K<sub>a</sub></span><b>${fxd(R.Ka,3)}</b></div></div>
   <p class="note" style="margin:0">Según los planos: 48 cadenas de barras (3 por fase a cada lado de los pórticos de barras), 30 del retorno de nivel 3 de B2 a B6 (15 en G1 y 15 en G2) y 9 de llegada de línea en G2, más un 10 % de repuesto. Aparte van las 6 cadenas de 230 kV de los pórticos de remate (P-05), fuera del alcance de la coordinación de 115 kV.</p>
   <p class="ok" style="margin:0">La cadena cumple fuga, aislamiento y carga mecánica. El patio 3D se dibuja con esta cadena.</p>`;
}

/* ---------- Malla de puesta a tierra (IEEE Std 80-2013) ---------- */
/* Motor: calculos.js (SUBE.calcMal). Valores por defecto = diseño final de la memoria de la malla (Entrega 4, numeral 7,
   versión corregida) y Capítulo 11 del informe final. La pestaña permite explorar terreno, duración, grava, peso, Sf y calibre
   sobre la misma geometría (state.gridOvr, solo en este navegador). */
const fxd=(n,d=1)=>Number(n).toLocaleString('es-CO',{minimumFractionDigits:d,maximumFractionDigits:d});
const GRID_PRE={fin:{},nat:{trat:0}};
const GRID_K=['trat','tf','rhos','hs','peso','Sf','size'];
/* coordenadas del lote (x de occidente a oriente, y de sur a norte, origen en la esquina suroccidental) ↔ patio 3D (x de sur a norte, z de occidente a oriente) */
function lotO(){const LX=layoutX();return {x:LX.bnd[0]-22,z:ZG1()-52.5};}
function lot3(xp,yp){const o=lotO();return {x:o.x+yp,z:o.z+xp};}
function lotXY(x3,z3){const o=lotO();return {x:z3-o.z,y:x3-o.x};}
/* 15 varillas interiores de 2,75 m: neutro de cada unidad de autotransformador (6) y cada fase del DPS de entrada de línea (9),
   ubicadas sobre los equipos del plano P-01 rev. 4 que dibuja el patio 3D */
function gridRodsInt(m){applyZ();const LX=layoutX(),zc=ZG1()-TRZ().zc,out=[];
  T.all.forEach((id,i)=>{const b=bayOf(id);if(!b)return;const x=LX.xs[i];
    if(b.gen)[-1,0,1].forEach((k,j)=>out.push({...lotXY(x+k*DXB,zc),L:m.LRi,t:'AT',name:`neutro de la unidad ${'ABC'[j]} del banco ${id}`}));
    else if(b.tipo==='linea')PH.forEach((d,j)=>out.push({...lotXY(x+d,Z.DE),L:m.LRi,t:'DPS',name:`DPS de entrada de ${id}, fase ${'ABC'[j]}`}));});
  return out.slice(0,Math.max(0,Math.round(m.nRi)));}
function gridCalc(){
  const S=toolData(); if(!S) return {err:'No se pudo cargar el motor de cálculo de la malla (calculos.js).'};
  const ov=state.gridOvr||{},m=Object.assign({},S.mal);GRID_K.forEach(k=>{if(ov[k]!=null)m[k]=ov[k];});
  const o=SUBE.calcMal(m);o.m=m;o.base=S.mal;o.rInt=gridRodsInt(m);o.def=GRID_K.every(k=>String(m[k])===String(S.mal[k]));
  o.size=[o.sizeN,o.Asec,o.dmm];return o;
}
function gridSet(k,v){state.gridOvr=state.gridOvr||{};if(v==null) delete state.gridOvr[k]; else state.gridOvr[k]=v;save();renderGrid();}
/* planta del diseño final (como la Figura 2 de la memoria), con los equipos del patio como referencia */
function gridPlanSVG(r){
  const m=r.m,G=r.geo,s=3.5,pl=40,pt=22,W=pl+m.Lx*s+24,H=pt+m.Ly*s+40,X=x=>pl+x*s,Y=y=>pt+(m.Ly-y)*s;
  applyZ();const LX=layoutX(),o=lotO(),xG1=ZG1()-o.z,xG2=Z.EXIT-o.z,yB0=LX.bnd[0]-o.x,yB1=LX.bnd[LX.bnd.length-1]-o.x,ca=CASA(),cc=lotXY(ca.x,ca.z),xAT=ZG1()-TRZ().zc-o.z;
  const rc=(x0,y0,x1,y1,fill,op)=>`<rect x="${X(x0)}" y="${Y(y1)}" width="${(x1-x0)*s}" height="${(y1-y0)*s}" fill="${fill}" fill-opacity="${op}"/>`;
  const lab=(x,y,t,rot)=>`<text ${rot?`transform="translate(${X(x)} ${Y(y)}) rotate(-90)"`:`x="${X(x)}" y="${Y(y)}"`} text-anchor="middle" dominant-baseline="middle" font-size="10" font-weight="600" stroke="var(--panel)" stroke-width="3" paint-order="stroke" style="fill:var(--muted)">${t}</text>`;
  const banks=T.all.map((id,i)=>bayOf(id)?.gen?LX.xs[i]-o.x:null).filter(v=>v!=null);
  const ctx=rc(cc.x-ca.d/2,cc.y-ca.w/2,cc.x+ca.d/2,cc.y+ca.w/2,'var(--muted)',.3)+rc(xG1,yB0,xG2,yB1,'var(--energ)',.10)
    +banks.map(y=>rc(xAT-3,y-DXB-2.5,xAT+3,y+DXB+2.5,'var(--red)',.16)).join('');
  const labs=lab(cc.x,cc.y,'Casa de control',1)+lab((xG1+xG2)/2,(yB0+yB1)/2,'Patio 115 kV (G1–G2)',1)
    +banks.map((y,i)=>lab(xAT-6.5,y,`Banco AT${i+1}`,1)).join('');
  const ln=G.L.map(q=>`<line x1="${X(q.x0).toFixed(1)}" y1="${Y(q.y0).toFixed(1)}" x2="${X(q.x1).toFixed(1)}" y2="${Y(q.y1).toFixed(1)}" stroke="var(--accent)" stroke-width="${q.g==='base'?1:.6}" stroke-opacity="${q.g==='base'?.85:.7}"/>`).join('');
  const rods=G.R.map(v=>`<circle cx="${X(v.x)}" cy="${Y(v.y)}" r="2.6" fill="var(--red)"><title>Varilla de esquina de ${fmt(v.L,0)} m</title></circle>`).join('')
    +r.rInt.map(v=>{const cx=X(v.x),cy=Y(v.y);return `<path d="M${cx} ${cy-3.6} L${cx+3.4} ${cy+2.6} L${cx-3.4} ${cy+2.6} Z" fill="#b4472c"><title>Varilla de ${fxd(v.L,2)} m · ${esc(v.name)}</title></path>`;}).join('');
  const tp=G.tapas.map(([x,y])=>`<rect x="${X(x)-4}" y="${Y(y)-4}" width="8" height="8" fill="var(--panel)" stroke="var(--open)" stroke-width="1.6"><title>Tapa de medición de 30 × 30 cm</title></rect>`).join('');
  return `<svg viewBox="0 0 ${W} ${H}" width="100%" style="max-width:${W}px;margin-top:10px;display:block" role="img" aria-label="Planta del diseño final de la malla de puesta a tierra">
    ${ctx}${ln}${labs}${rods}${tp}
    <rect x="${X(0)}" y="${Y(m.Ly)}" width="${m.Lx*s}" height="${m.Ly*s}" fill="none" stroke="var(--ink)" stroke-width="1.2"/>
    <text x="${X(m.Lx/2)}" y="${H-12}" text-anchor="middle" font-size="11" style="fill:var(--muted)">x (occidente → oriente) = ${fxd(m.Lx,2)} m</text>
    <text transform="translate(${pl-14} ${Y(m.Ly/2)}) rotate(-90)" text-anchor="middle" font-size="11" style="fill:var(--muted)">y (sur → norte) = ${fxd(m.Ly,2)} m</text>
    <text x="${X(m.Lx)+12}" y="${pt+4}" text-anchor="middle" font-size="12" font-weight="600" style="fill:var(--ink)">N</text><path d="M${X(m.Lx)+12} ${pt+8} l-4 9 h8 z" fill="var(--ink)"/></svg>
   <p class="note" style="margin:6px 0 0"><span style="color:var(--accent)">━</span> retícula base, zona de equipos y refuerzos de esquina · <span style="color:var(--red)">●</span> ${G.R.length} varillas de ${fmt(m.LRe,0)} m en las esquinas · <span style="color:#b4472c">▲</span> ${r.rInt.length} varillas de ${fxd(m.LRi,2)} m (neutros AT y DPS de entrada de línea) · <span style="color:var(--open)">□</span> ${G.tapas.length} tapas de medición. Pase el cursor sobre una varilla para ver cuál es.</p>`;
}
function renderGrid(){
  const r=gridCalc();
  if(r.err){$('#gridForm').innerHTML=`<p class="note">${esc(r.err)}</p>`;$('#gridRes').innerHTML='';return;}
  const m=r.m;
  const sel=(k,label,opts,v)=>fld('g-'+k,label,`<select id="g-${k}" data-k="${k}">${opts.map(([val,t])=>`<option value="${val}" ${String(val)===String(v)?'selected':''}>${esc(t)}</option>`).join('')}</select>`);
  $('#gridForm').innerHTML=`<h3>Malla de puesta a tierra</h3>
   <p class="note">Diseño final de la Entrega 4 (numeral 7) y del Capítulo 11 del informe final, con IEEE Std 80-2013 y el RETIE. El sistema es sólidamente puesto a tierra y, por criterio del docente, no se cuenta con los cables de guarda como camino de retorno: S<sub>f</sub> = 1 y toda la corriente de falla drena por la malla. La malla debe cumplir tres condiciones: tensión de toque, tensión de paso y resistencia de 1 Ω o menos. El diseño se validó con ETAP (elementos finitos) y con un cálculo numérico propio.</p>
   <dl class="kv">
    <dt>Malla</dt><dd>${fxd(m.Lx,2)} × ${fxd(m.Ly,2)} m (todo el lote, A = ${fmt(r.A,1)} m²) · h = ${fxd(m.h,2)} m</dd>
    <dt>Falla</dt><dd>I<sub>F</sub> = ${fmt(m.IF,2)} kA asimétrica (enunciado) · X/R = ${fmt(m.XR,0)} · t<sub>f</sub> = t<sub>s</sub> = t<sub>c</sub> = ${fxd(m.tf,1)} s</dd>
    <dt>Suelo natural</dt><dd>${fmt(m.rhoN,0)} Ω·m, uniforme (no hay mediciones Wenner del sitio)</dd>
    <dt>Terreno tratado</dt><dd>FAVIGEL: ${fmt(m.rho1,0)} Ω·m en los ${fmt(m.H,0)} m superiores sobre ${fmt(m.rho2,0)} Ω·m (modelo de dos capas de ETAP)</dd>
    <dt>Capa superficial</dt><dd>grava de ${fxd(m.rhos,1)} Ω·m con h<sub>s</sub> = ${fxd(m.hs,2)} m</dd>
    <dt>Persona</dt><dd>${m.peso} kg${m.peso===50?' (caso crítico)':''}</dd>
    <dt>Conductor</dt><dd>${esc(r.sizeN)} de ${esc(SUBE.MAT[m.mat].n.toLowerCase())}, ${esc(SUBE.CONN[m.conn].n.toLowerCase())}</dd></dl>
   <fieldset><legend>Diseño final</legend>
    <ul style="margin:0;padding-left:18px;font-size:14px;display:flex;flex-direction:column;gap:4px">
     <li>Retícula base: ${m.nY} conductores de ${fmt(m.Ly,0)} m y ${m.nX} de ${fxd(m.Lx,1)} m (${fxd(r.D,2)} × ${fxd(r.Dy,2)} m).</li>
     <li>Zona de equipos de ${fmt(m.zLx,0)} × ${fmt(m.zLy,0)} m desde (${fmt(m.zx0,0)}; ${fmt(m.zy0,0)}): ${m.znY} conductores de ${fmt(m.zLy,0)} m y ${m.znX} de ${fmt(m.zLx,0)} m (${fxd(r.zDx,2)} × ${fxd(r.zDy,2)} m).</li>
     <li>Refuerzo de ${fmt(m.eL,0)} × ${fmt(m.eL,0)} m con ${m.en} × ${m.en} conductores (${fmt(m.eL/(m.en-1),0)} m) en cada esquina, a ${fxd(m.eOff,1)} m de los bordes.</li>
     <li>${m.nRe} varillas de ${fmt(m.LRe,0)} m en las esquinas y ${m.nRi} de ${fxd(m.LRi,2)} m en los neutros de los autotransformadores y en los DPS: ${r.nRtot} varillas, ${fmt(r.LR,0)} m.</li>
     <li>${fmt(r.LC,0)} m de conductor (dato de ETAP), 6 tapas de medición de 30 × 30 cm y 171 colas de Cu 250 kcmil (≈ 238 m) a equipos y estructuras.</li>
    </ul>
    ${gridPlanSVG(r)}
   </fieldset>
   <fieldset><legend>Explorar</legend>
    <div class="grid" style="grid-template-columns:repeat(auto-fill,minmax(170px,1fr))">
     ${sel('trat','Terreno',[[1,'Tratado (80 sobre 100 Ω·m)'],[0,'Natural (800 Ω·m)']],m.trat)}
     ${fld('g-tf','Duración t<sub>s</sub> = t<sub>f</sub>',numIn('g','tf',m.tf,'s','0.1'))}
     ${fld('g-rhos','Resistividad de la grava',numIn('g','rhos',m.rhos,'Ω·m','100'))}
     ${fld('g-hs','Espesor de la grava',numIn('g','hs',m.hs,'m','0.05'))}
     ${sel('peso','Peso de la persona',[[50,'50 kg (diseño)'],[70,'70 kg']],m.peso)}
     ${fld('g-Sf','Factor de división S<sub>f</sub>',numIn('g','Sf',m.Sf,'','0.05'))}
     ${sel('size','Calibre del conductor',Object.entries(SUBE.SIZES).map(([k,v])=>[k,v[0]]),m.size)}
    </div>
    <div class="row" style="gap:6px;margin-top:10px"><button class="btn" type="button" id="gPreFin">Diseño final (informe)</button><button class="btn" type="button" id="gPreNat">Mismo diseño con el suelo natural</button></div>
    <p class="note" style="margin:8px 0 0">La geometría es siempre la del diseño final. Los cambios quedan solo en este navegador. S<sub>f</sub> = 1 es el criterio del docente: un valor menor supondría que los cables de guarda de las líneas, que no controla el proyecto, devuelven parte de la corriente.</p>
   </fieldset>`;
  $('#gridForm').querySelectorAll('input[data-k]').forEach(el=>el.onchange=()=>{const k=el.dataset.k,v=parseFloat(String(el.value).replace(',','.'));if(isFinite(v)&&(v>0||(k==='hs'&&v>=0))) gridSet(k,v); else renderGrid();});
  $('#gridForm').querySelectorAll('select[data-k]').forEach(el=>el.onchange=()=>{const k=el.dataset.k;gridSet(k,k==='size'?el.value:+el.value);});
  $('#gPreFin').onclick=()=>{state.gridOvr={};save();renderGrid();};
  $('#gPreNat').onclick=()=>{state.gridOvr=Object.assign({},GRID_PRE.nat);save();renderGrid();};
  renderGridRes(r);
}
function renderGridRes(r){
  r=r||gridCalc(); if(r.err) return; const m=r.m,F=r.ref,E=F.etap,N=F.num;
  const chip=ok=>`<span class="chip ${ok?'en':'earth'}" style="${ok?'color:var(--open)':''}">${ok?'Cumple':'No cumple'}</span>`;
  const si=ok=>`<b style="color:${ok?'var(--open)':'var(--warn)'}">${ok?'Sí':'No'}</b>`;
  const fails=[!r.okEm&&'tensión de toque',!r.okEs&&'tensión de paso',!r.okRg&&'resistencia mayor de 1 Ω',!r.okCond&&'calibre del conductor'].filter(Boolean);
  const verdict=r.ok?(r.def?'El diseño final cumple las tres condiciones: toque, paso y R<sub>g</sub> ≤ 1 Ω.':'Con estos datos la malla cumple toque, paso y R<sub>g</sub> ≤ 1 Ω.'):`La malla no cumple: ${fails.join(', ')}.`;
  const Lt=r.Etouch,Ls=r.Estep,mg=1-E.Et/E.Ett;
  const okV=(ieee,etap,num,lim)=>ieee<=lim&&(!r.def||((etap==null||etap<=lim)&&(num==null||num<=lim)));
  const tolRow=(lab,t,cur)=>`<tr${cur?' style="font-weight:600"':''}><td>${lab}</td><td>${fxd(t.Cs,3)}</td><td>${fxd(t.Et,1)} V</td><td>${fxd(t.Es,1)} V</td></tr>`;
  const sz=Object.values(SUBE.SIZES).filter(v=>v[1]<=r.Asec+1e-9).slice(-3);
  $('#gridRes').innerHTML=`<div class="verdict ${r.ok?'good':'bad'}">${verdict}</div>
   ${r.fuera?`<p class="note" style="margin:0">n = ${fxd(r.n,2)} supera el límite de las ecuaciones simplificadas de IEEE 80 (n ≤ 25) y la malla no es uniforme, así que IEEE 80 pide verificar con un método más completo: ETAP y el cálculo numérico (tabla de validación, abajo).</p>`:''}
   <table class="ct cmp"><thead class="nt"><tr><td>IEEE 80 (ρ = ${fmt(r.rho,0)} Ω·m)</td><td>Calculado</td><td>Límite</td><td></td></tr></thead><tbody>
    <tr><td>Tensión de toque (de malla) E<sub>m</sub></td><td><b>${fmt(r.Em,0)} V</b></td><td>${fxd(Lt,1)} V</td><td>${chip(r.okEm)}</td></tr>
    <tr><td>Tensión de paso E<sub>s</sub></td><td><b>${fmt(r.Es,0)} V</b></td><td>${fxd(Ls,1)} V</td><td>${chip(r.okEs)}</td></tr>
    <tr><td>Resistencia de la malla R<sub>g</sub> (RETIE)</td><td><b>${fxd(r.Rg,3)} Ω</b></td><td>1 Ω</td><td>${chip(r.okRg)}</td></tr>
    <tr><td>Conductor</td><td><b>${esc(r.sizeN)} (${fxd(r.Asec,1)} mm²)</b></td><td>≥ ${fxd(r.AreqMm,1)} mm²</td><td>${chip(r.okCond)}</td></tr>
   </tbody></table>
   <div class="kpis"><div><span>Corriente de malla I<sub>G</sub></span><b>${fmt(r.IG,0)} A</b></div><div><span>R<sub>g</sub> · ETAP con suelo tratado</span><b>${fxd(E.Rg,3)} Ω</b></div><div><span>Elevación de potencial GPR (IEEE 80)</span><b>${fmt(r.GPR,0)} V</b></div></div>
   <h3 style="margin:6px 0 0">Validación con ETAP y con el cálculo numérico</h3>
   <table class="ct cmp"><thead><tr><td>Parámetro</td><td>IEEE 80</td><td>ETAP</td><td>Numérico</td><td>Límite</td><td>Cumple</td></tr></thead><tbody>
    <tr><td>R<sub>g</sub> (Ω)</td><td>${fxd(r.Rg,3)}</td><td><b>${fxd(E.Rg,3)}</b></td><td>${fxd(N.Rg,3)}</td><td>1</td><td>${si(okV(r.Rg,E.Rg,N.Rg,1))}</td></tr>
    <tr><td>GPR (V)</td><td>${fmt(r.GPR,0)}</td><td><b>${fxd(E.GPR,1)}</b></td><td>${fmt(N.GPR,0)}</td><td>–</td><td>–</td></tr>
    <tr><td>Toque máximo (V)</td><td>${fmt(r.Em,0)}</td><td><b>${fxd(E.Et,1)}</b></td><td>${fmt(N.Et,0)}</td><td>${fxd(Lt,1)}</td><td>${si(okV(r.Em,E.Et,N.Et,Lt))}</td></tr>
    <tr><td>Paso máximo (V)</td><td>${fmt(r.Es,0)}</td><td><b>${fxd(E.Es,1)}</b></td><td>${fmt(N.Es,0)}</td><td>${fxd(Ls,1)}</td><td>${si(okV(r.Es,E.Es,N.Es,Ls))}</td></tr>
    <tr><td>Toque en la zona de equipos (V)</td><td>–</td><td>–</td><td>${fmt(N.Ezona,0)}</td><td>${fxd(Lt,1)}</td><td>${si(N.Ezona<=Lt)}</td></tr>
    <tr><td>Calibre del conductor</td><td colspan="3" style="text-align:center">${esc(r.sizeN)} (ETAP: 120 mm²)</td><td>≥ ${fxd(r.AkcmilMm,1)} mm²</td><td>${si(r.okCond)}</td></tr>
   </tbody></table>
   <p class="note" style="margin:0">${r.def?'':'<b>Las columnas ETAP y Numérico son del diseño final del informe</b> (suelo tratado, S<sub>f</sub> = 1, grava de 8534,4 Ω·m); solo la columna IEEE 80 cambia con los datos de Explorar. '}Los tres métodos coinciden: el máximo está en las esquinas (ETAP: toque en el ${esc(E.locT)}, paso en el ${esc(E.locS)}), con un margen del ${fmt(mg*100,0)} % en el toque según ETAP (${fxd(E.Et,1)} frente a ${fxd(E.Ett,1)} V). El paso queda con un margen del ${fmt((1-E.Es/E.Est)*100,0)} %. En la zona de equipos, con la retícula de unos 3 m, el toque queda casi todo por debajo de 300 V. Como el margen del toque es pequeño, la medición después del tratamiento es indispensable.</p>
   <h3 style="margin:6px 0 0">Corrientes de falla</h3>
   <table class="ct"><tbody>
    <tr><td>Constante de tiempo</td><td>T<sub>a</sub> = (X/R)/(2πf) = ${fmt(m.XR,0)}/(2π · ${fmt(m.f,0)})</td><td>${fxd(r.Ta*1000,1)} ms</td></tr>
    <tr><td>Factor de decremento (IEEE 80, 15.10)</td><td>D<sub>f</sub> = √[1 + (T<sub>a</sub>/t<sub>f</sub>)(1 − e<sup>−2t<sub>f</sub>/T<sub>a</sub></sup>)]</td><td>${fxd(r.Df,3)}</td></tr>
    <tr><td>Corriente simétrica (se ingresa en ETAP con X/R = ${fmt(m.XR,0)})</td><td>3I<sub>0</sub> = I<sub>F</sub>/D<sub>f</sub>(${fxd(r.tIF,0)} s) = ${fmt(m.IF,2)}/${fxd(r.Df0,3)}</td><td>${fxd(r.I3I0,2)} kA</td></tr>
    <tr><td>Factor de crecimiento (15.9): lo fijan los equipos de ${fmt(m.Ik,1)} kA</td><td>C<sub>p</sub> = I<sub>k</sub>/I<sub>F</sub> = ${fmt(m.Ik,1)}/${fmt(m.IF,2)}</td><td>${fxd(r.Cp,2)}</td></tr>
    <tr><td>Factor de división</td><td>criterio del docente (caso más desfavorable de IEEE 80)</td><td>${fmt(r.Sf,3)}</td></tr>
    <tr><td><b>Corriente de malla</b></td><td>I<sub>G</sub> = S<sub>f</sub> · C<sub>p</sub> · D<sub>f</sub> · 3I<sub>0</sub> = ${fmt(r.Sf,3)} × ${fxd(r.Cp,2)} × ${fxd(r.Df,3)} × ${fxd(r.I3I0,2)} kA</td><td><b>${fmt(r.IG,0)} A</b></td></tr>
    <tr><td>Pico, solo para esfuerzos mecánicos</td><td>i<sub>p</sub> = κ√2 · 3I<sub>0</sub> (equipos: 82 kA)</td><td>${fxd(r.ip,1)} kA</td></tr>
   </tbody></table>
   <h3 style="margin:6px 0 0">Conductor (ecuación térmica de IEEE 80, 11.3)</h3>
   <table class="ct"><tbody>
    <tr><td>Corriente y duración</td><td>I = C<sub>p</sub> · D<sub>f</sub> · 3I<sub>0</sub>${Math.abs(r.Df-r.Df0)<1e-9?' = C<sub>p</sub> · I<sub>F</sub>':''} · t<sub>c</sub> = t<sub>f</sub></td><td>${fxd(r.Icond,1)} kA · ${fxd(r.tc,1)} s</td></tr>
    <tr><td>Sección mínima</td><td>${esc(SUBE.MAT[m.mat].n)}: TCAP ${fxd(SUBE.MAT[m.mat].TC,2)}, α<sub>r</sub> ${SUBE.MAT[m.mat].ar}, ρ<sub>r</sub> ${fxd(SUBE.MAT[m.mat].rr,2)} µΩ·cm, K<sub>0</sub> ${SUBE.MAT[m.mat].K0}, T<sub>m</sub> ${fmt(r.Tm,0)} °C, T<sub>a</sub> ${fmt(m.Ta,0)} °C</td><td>${fxd(r.Amin,1)} mm²</td></tr>
    <tr><td>Forma simplificada</td><td>A = I · K<sub>f</sub> · √t<sub>c</sub> = ${fxd(r.Icond,1)} × ${fxd(r.Kf,2)} = ${fxd(r.Akcmil,1)} kcmil</td><td>${fxd(r.AkcmilMm,1)} mm²</td></tr>
    <tr><td>Corriente que soporta cada calibre</td><td>${sz.map(v=>`${v[0]}: ${fxd(v[1]*r.kTer,1)} kA`).join(' · ')}</td><td>${esc(r.sizeN)}: ${fxd(r.Iadm,1)} kA</td></tr>
   </tbody></table>
   <p class="note" style="margin:0">La práctica parte de un mínimo de 2/0 AWG por resistencia mecánica y corrosión (ENEL CTS 556). El 4/0 AWG queda justo por debajo de los ${fxd(r.Icond,1)} kA, así que se adopta cobre blando de 250 kcmil; en ETAP se modela con 120 mm², que también supera el mínimo térmico.</p>
   <h3 style="margin:6px 0 0">Tensiones tolerables (t<sub>s</sub> = ${fxd(r.ts,1)} s, ${m.peso} kg, grava de ${fxd(m.rhos,1)} Ω·m con h<sub>s</sub> = ${fxd(m.hs,2)} m)</h3>
   <table class="ct cmp"><thead class="nt"><tr><td>Suelo bajo la grava</td><td>C<sub>s</sub></td><td>E<sub>t${m.peso}</sub></td><td>E<sub>p${m.peso}</sub></td></tr></thead><tbody>
    ${tolRow(`Natural, ${fmt(m.rhoN,0)} Ω·m`,r.tolN,!r.trat)}${tolRow(`Tratado, ${fmt(m.rho1,0)} Ω·m`,r.tolT,r.trat)}
   </tbody></table>
   <p class="note" style="margin:0">E<sub>t</sub> = (1000 + 1,5 C<sub>s</sub> ρ<sub>s</sub>) k/√t<sub>s</sub> y E<sub>p</sub> = (1000 + 6 C<sub>s</sub> ρ<sub>s</sub>) k/√t<sub>s</sub>, con k = ${m.peso===70?'0,157':'0,116'} (Dalziel, ${m.peso} kg) y C<sub>s</sub> = 1 − 0,09 (1 − ρ/ρ<sub>s</sub>)/(2h<sub>s</sub> + 0,09). Si el suelo bajo la grava es más conductor (tratado), C<sub>s</sub> baja un poco y con él las tolerables. Con el suelo tratado coinciden con las de ETAP (${fxd(E.Ett,1)} y ${fxd(E.Est,1)} V).</p>
   <details><summary>Verificación con IEEE 80 paso a paso</summary>
    <table class="ct" style="margin-top:6px"><tbody>
     <tr><td>Resistividad de cálculo</td><td>${r.trat?'la mayor del modelo de dos capas (lado seguro)':'suelo natural'}</td><td>ρ = ${fmt(r.rho,0)} Ω·m</td></tr>
     <tr><td>Espaciamiento y conductor</td><td>retícula base (D); 250 kcmil (d); profundidad (h)</td><td>D = ${fxd(r.D,2)} m · d = ${fxd(r.dmm,2)} mm · h = ${fxd(m.h,2)} m</td></tr>
     <tr><td>Longitudes (datos de ETAP)</td><td>L<sub>T</sub> = L<sub>C</sub> + L<sub>R</sub></td><td>${fmt(r.LC,0)} + ${fmt(r.LR,0)} = ${fxd(r.LT,1)} m</td></tr>
     <tr><td>Resistencia (Sverak, 14.2)</td><td>R<sub>g</sub> = ρ [1/L<sub>T</sub> + 1/√(20A) · (1 + 1/(1 + h√(20/A)))]</td><td><b>${fxd(r.Rg,3)} Ω</b></td></tr>
     <tr><td>Elevación de potencial</td><td>GPR = I<sub>G</sub> · R<sub>g</sub></td><td>${fmt(r.GPR,0)} V</td></tr>
     <tr><td>Número efectivo de conductores</td><td>n = n<sub>a</sub> n<sub>b</sub> = (2L<sub>C</sub>/L<sub>p</sub>) · √(L<sub>p</sub>/4√A)</td><td>${fxd(r.na,2)} × ${fxd(r.nb,3)} = ${fxd(r.n,2)}</td></tr>
     <tr><td>Factores de corrección</td><td>K<sub>ii</sub> = 1 (varillas en las esquinas) · K<sub>h</sub> = √(1 + h/h<sub>0</sub>)</td><td>K<sub>ii</sub> = ${fmt(r.Kii,3)} · K<sub>h</sub> = ${fxd(r.Kh,3)}</td></tr>
     <tr><td>Factor de espaciamiento para tensión de malla</td><td>K<sub>m</sub> = (1/2π)[ln(D²/16hd + (D+2h)²/8Dd − h/4d) + (K<sub>ii</sub>/K<sub>h</sub>) ln(8/π(2n−1))]</td><td>${fxd(r.Km,3)}</td></tr>
     <tr><td>Factor de irregularidad</td><td>K<sub>i</sub> = 0,644 + 0,148 n</td><td>${fxd(r.Ki,3)}</td></tr>
     <tr><td>Longitud efectiva</td><td>L<sub>M</sub> = L<sub>C</sub> + [1,55 + 1,22 L<sub>r</sub>/√(L<sub>x</sub>² + L<sub>y</sub>²)] L<sub>R</sub>, L<sub>r</sub> = ${fmt(r.Lr,0)} m</td><td>${fxd(Math.floor(r.LM*10+1e-6)/10,1)} m</td></tr>
     <tr><td><b>Tensión de malla</b></td><td>E<sub>m</sub> = ρ I<sub>G</sub> K<sub>m</sub> K<sub>i</sub>/L<sub>M</sub> ≤ ${fxd(Lt,1)} V</td><td><b>${fmt(r.Em,0)} V</b></td></tr>
     <tr><td>Factor de espaciamiento para paso</td><td>K<sub>s</sub> = (1/π)[1/2h + 1/(D+h) + (1/D)(1 − 0,5<sup>n−2</sup>)]</td><td>${fxd(r.Ks,3)}</td></tr>
     <tr><td>Longitud para paso</td><td>L<sub>S</sub> = 0,75 L<sub>C</sub> + 0,85 L<sub>R</sub></td><td>${fxd(r.LS,1)} m</td></tr>
     <tr><td><b>Tensión de paso</b></td><td>E<sub>s</sub> = ρ I<sub>G</sub> K<sub>s</sub> K<sub>i</sub>/L<sub>S</sub> ≤ ${fxd(Ls,1)} V</td><td><b>${fmt(r.Es,0)} V</b></td></tr>
    </tbody></table></details>
   <details><summary>Por qué el suelo natural no alcanza y hubo que tratar el terreno</summary>
    <p class="note" style="margin:6px 0">La resistencia tiene un término de longitud, que baja al agregar conductor, y un término de área, ρ/4 · √(π/A) = ${fxd(r.RareaN,2)} Ω con ${fmt(m.rhoN,0)} Ω·m, que solo depende del tamaño de la malla (Laurent–Niemann). Cuando la retícula ya cubre el lote, un conductor nuevo casi no encuentra suelo propio y la resistencia no baja de unos 3 Ω. Para llegar a 1 Ω harían falta unas 10 veces el área del lote, o ρ ≤ 254 Ω·m alrededor de la malla.</p>
    <table class="ct cmp"><thead class="nt"><tr><td>Malla en el lote, ρ = 800 Ω·m</td><td>L<sub>T</sub> (m)</td><td>Laurent</td><td>Sverak</td><td>Schwarz</td></tr></thead><tbody>
     ${F.mallas.map(q=>{const d=isFinite(q[1])?3:2;return `<tr><td>${esc(q[0])}</td><td>${isFinite(q[1])?fmt(q[1],0):'∞'}</td><td>${fxd(q[2],d)}</td><td>${fxd(q[3],d)}</td><td>${fxd(q[4],d)}</td></tr>`;}).join('')}
    </tbody></table>
    <p class="note" style="margin:6px 0">Con el suelo natural, el cálculo numérico dio: pasar toda la retícula de 6 a 3 m duplica el cobre y solo baja la resistencia de 3,18 a 3,10 Ω; las varillas de 3 m en las esquinas bajan el toque máximo del 14,2 al 11,6 % del GPR y el refuerzo de esquinas otro 10 %; la zona de equipos de unos 3 m baja el toque dentro de ella del 4,7 al 2,7 %. La geometría controla dónde aparecen las tensiones, pero no basta para cumplir.</p>
    <table class="ct cmp"><thead class="nt"><tr><td>Diseño final</td><td>Natural<br>800 Ω·m</td><td>Tratado solo 3 m<br>80 sobre 800</td><td>Tratado (diseño)<br>80 sobre 100</td></tr></thead><tbody>
     <tr><td>R<sub>g</sub> (Ω)</td><td>${fxd(F.natural.Rg,3)}</td><td>${fxd(F.trat3.Rg,3)}</td><td><b>${fxd(E.Rg,3)}</b></td></tr>
     <tr><td>GPR (V)</td><td>${fmt(F.natural.GPR,0)}</td><td>${fmt(F.trat3.GPR,0)}</td><td>${fxd(E.GPR,1)}</td></tr>
     <tr><td>Toque máximo (V)</td><td>${fmt(F.natural.Et,0)}</td><td>–</td><td><b>${fxd(E.Et,1)}</b></td></tr>
     <tr><td>Cumple</td><td>${si(false)}</td><td>${si(false)}</td><td>${si(true)}</td></tr>
    </tbody></table>
    <p class="note" style="margin:6px 0 0">Los dos primeros casos son del cálculo numérico y el tercero de ETAP, que el cálculo numérico reproduce (0,378 Ω, GPR de 11 905 V). La capa inferior de 100 Ω·m supone que el tratamiento alcanza también el suelo que rodea la zona tratada: es el supuesto más importante del diseño, porque con 800 Ω·m bajo la capa tratada la resistencia queda en unos 2 Ω y no se cumple.</p></details>
   <p class="note" style="margin:0"><b>Medición y mantenimiento.</b> Después del tratamiento, medir la resistividad (Wenner) para confirmar el modelo de dos capas; si no se llega al valor de diseño, complementar con pozos profundos tratados o ampliar la zona tratada. Medir la resistencia de la malla desde las tapas con el método de caída de potencial (IEEE 81) antes de energizar, al año y luego cada año en época seca, y volver a aplicar el gel si supera 1 Ω o sube más del 20 % respecto al valor medido al energizar.</p>`;
}

/* ---------- Opción 3 del Excel de apantallamiento (caso A): G0 230 kV, sin mástiles ---------- */
const OP3H={S:16.69,g:15,g0:15};/* Entrega 4 (Grupo 4): Sm = 16,69 m; puntas de 15,00 m en G1, G2 y los remates de 230 kV */
function OP3(){return true;}/* opción 3 con G0 a 20 m es el esquema por defecto desde la v41 (bancos al occidente, plano P-01) */
/* plano P-01 (Grupos 2-4, rev. 2): bancos AT al occidente del pórtico G1; distancias medidas desde G1 hacia los bancos */
function TRZ(){return {zc:11.5,zg:17,hg:11,tz:56,bz:9.5,rz:30,fz:24.2};}/* rev. 4: unidades a 11,5 m de G1, remate 230 kV a 17 m, vía de transformadores a 30 m (eje) */
function ZG1(){return Z.B1-4.5;}
const DXB=10,G0X=10.5;/* rev. 4: unidades a 10,00 m entre ejes, en columna norte-sur centrada en su bahía */
function op3Wires(){
  const LX=layoutX(),bn=LX.bnd,T0=TRZ(),zG=ZG1(),zE=Z.EXIT,zg=zG-T0.zg,H=OP3H.g,w=[],x0=bn[0],x1=bn[bn.length-1],hl=11.0+strLen()+3.3;
  const bx=T.all.map((id,i)=>bayOf(id)?.gen?LX.xs[i]:null).filter(v=>v!=null),r0=bx.length?Math.min(...bx)-DXB-3:x0,r1=bx.length?Math.max(...bx)+DXB+3:x1;
  w.push({a:[x0,H,zG],b:[x1,H,zG],n:'G1'},{a:[x0,H,zE],b:[x1,H,zE],n:'G2'},{a:[r0,OP3H.g0,zg],b:[r1,OP3H.g0,zg],n:'G0'});
  {const C=CASA();[[-1,-1],[-1,1],[1,-1],[1,1]].forEach(([a,b])=>w.push({a:[C.x+a*C.w/2,0,C.z+b*C.d/2],b:[C.x+a*C.w/2,C.hp,C.z+b*C.d/2],n:'M'}));}
  bn.forEach(x=>w.push({a:[x,H,zG],b:[x,H,zE],n:'X'}));
  T.all.forEach((id,i)=>{const b=bayOf(id);if(!b)return;const x=LX.xs[i];
    if(b.tipo==='linea'){const tx=lineTX(x),tz=Z.EXIT+46;[-1,1].forEach(sg=>w.push({a:[x+sg*(ZPL()?5.5:4.8),ZPL()?H:hl,zE],b:[tx+sg*4.8,22.4,tz],n:'L'},{a:[tx+sg*4.8,22.4,tz],b:[tx+sg*4.8,22.4,tz+20],n:'LC'}));}
    else if(b.gen){const tx=towerX(x),tz=zG-T0.tz;
      [-1,1].map(k=>k*(ZPL()?DXB+3:G0X)).forEach((dx,j)=>w.push({a:[x-dx,OP3H.g0,zg],b:[tx+(j?-5:5),26.4,tz],n:'G0L'},{a:[tx+(j?-5:5),26.4,tz],b:[tx+(j?-5:5),26.4,tz-20],n:'G0C'}));}});
/* mástil M-R1 (propuesta): protege el DPS de entrada de la reserva mientras no exista el cable de guarda de su línea */
  return w;}
let OP3C=null;
function op3Calc(){
  const S=OP3H.S,W=op3Wires(),LX=layoutX(),key=JSON.stringify(W)+LX.xmin+LX.xmax;
  if(OP3C&&OP3C.key===key) return OP3C;
  const X0=Math.floor(LX.xmin-22),X1=Math.ceil(LX.xmax+22),Z0=Math.floor(Math.min(ZG1()-TRZ().zg-18,ZG1()-TRZ().tz-6)),Z1=Math.ceil(Z.EXIT+34);
  const P=[];W.forEach(o=>{const [ax,ay,az]=o.a,[bx,by,bz]=o.b,L=Math.hypot(bx-ax,by-ay,bz-az),n=Math.max(1,Math.ceil(L/.5));for(let i=0;i<=n;i++){const t=i/n;P.push(ax+(bx-ax)*t,ay+(by-ay)*t,az+(bz-az)*t);}});
  const dc=.25,r=Math.round(S/dc),cx0=X0-r*dc,cz0=Z0-r*dc,nx=Math.round((X1-X0)/dc)+2*r+1,nz=Math.round((Z1-Z0)/dc)+2*r+1,S2=S*S;
  const zc=new Float32Array(nx*nz).fill(S);
  for(let p=0;p<P.length;p+=3){const px=P[p],py=P[p+1],pz=P[p+2],ci=Math.round((px-cx0)/dc),cj=Math.round((pz-cz0)/dc);
    for(let j=-r;j<=r;j++){const jj=cj+j;if(jj<0||jj>=nz)continue;const dz=cz0+jj*dc-pz,dz2=dz*dz;if(dz2>=S2)continue;
      for(let i=-r;i<=r;i++){const ii=ci+i;if(ii<0||ii>=nx)continue;const dx=cx0+ii*dc-px,d2=dx*dx+dz2;if(d2>=S2)continue;const v=py+Math.sqrt(S2-d2),k=jj*nx+ii;if(v>zc[k])zc[k]=v;}}}
  const off=[],odz=[];for(let j=-r;j<=r;j++)for(let i=-r;i<=r;i++){const d2=(i*dc)**2+(j*dc)**2;if(d2<=S2){off.push(j*nx+i);odz.push(Math.sqrt(S2-d2));}}
  const OF=Int32Array.from(off),OD=Float32Array.from(odz),dp=1,mx=X1-X0+1,mz=Z1-Z0+1,H=new Float32Array(mx*mz),st=Math.round(dp/dc);
  for(let b=0;b<mz;b++)for(let a=0;a<mx;a++){const base=(r+b*st)*nx+(r+a*st);let m=1e9;for(let q=0;q<OF.length;q++){const v=zc[base+OF[q]]-OD[q];if(v<m)m=v;}H[b*mx+a]=Math.max(0,m);}
  const Hat=(x,z)=>{const fx=(x-X0)/dp,fz=(z-Z0)/dp,i=Math.max(0,Math.min(mx-2,Math.floor(fx))),j=Math.max(0,Math.min(mz-2,Math.floor(fz))),u=Math.min(1,Math.max(0,fx-i)),v=Math.min(1,Math.max(0,fz-j));
    return (1-u)*(1-v)*H[j*mx+i]+u*(1-v)*H[j*mx+i+1]+(1-u)*v*H[(j+1)*mx+i]+u*v*H[(j+1)*mx+i+1];};
  const Zc=(x,z)=>{const i=Math.max(0,Math.min(nx-1,Math.round((x-cx0)/dc))),j=Math.max(0,Math.min(nz-1,Math.round((z-cz0)/dc)));return zc[j*nx+i];};
  OP3C={key,S,W,X0,X1,Z0,Z1,mx,mz,H,Hat,Zc};return OP3C;}
function op3Build(xmin,xmax){
  const M=three.M,root=three.root,LX=layoutX(),gx=LX.bnd,zB=ZG1(),zE=Z.EXIT,H=OP3H.g;
  // puntas de G2 (sobre el pórtico de barras) y columnas nuevas de G1 en el pórtico de salida
  const zg=zB-TRZ().zg;
  gx.forEach(x=>{(ZPL()?[]:[zB,zE]).forEach(zz=>{box3(1,.45,1,M.conc,x,.22,zz,root);latMesh(latCol(H+.3,.85,.6),x,0,zz);});
    if(!ZPL()){box3(1,.45,1,M.conc,x,.22,zg,root);latMesh(latCol(OP3H.g0+.3,.85,.6),x,0,zg);}});
  {const xl=gx[0]-2;sprite(`Remates 230 kV · puntas ${fmt(OP3H.g0,1)} m`,xl,OP3H.g0+2.4,zg,.85);sprite('G1 · puntas 15 m',xl,H+2.4,zB,.85);sprite('G2 · puntas 15 m',xl,H+2.4,zE,.85);}
  op3Wires().forEach(o=>{if(o.n==='G0L'||o.n==='L'||o.n==='M') return;sagWire(V(...o.a),V(...o.b),.12,.03,M.gw);});
  const R=op3Calc(),sh=new THREE.Group();three.shdG=sh;root.add(sh);sh.visible=$('#showShd').checked;
  // superficie protegida
  const pos=[],idx=[],nx=R.mx,nz=R.mz;for(let j=0;j<nz;j++)for(let i=0;i<nx;i++)pos.push(R.X0+i,R.H[j*nx+i]+.04,R.Z0+j);
  for(let j=0;j<nz-1;j++)for(let i=0;i<nx-1;i++){const a=j*nx+i,b=a+1,c=a+nx,d=c+1;if(R.H[a]+R.H[b]+R.H[c]+R.H[d]<.4)continue;idx.push(a,c,b,b,c,d);}
  const g=new THREE.BufferGeometry();g.setAttribute('position',new THREE.Float32BufferAttribute(pos,3));g.setIndex(idx);g.computeVertexNormals();
  const env=new THREE.Mesh(g,new THREE.MeshStandardMaterial({color:0x3b82f6,transparent:true,opacity:.30,side:THREE.DoubleSide,depthWrite:false,roughness:.6}));
  env.userData.noShadow=true;env.userData.zone=true;env.userData.info=`Zona protegida (Entrega 4, cables de guarda a 15 m) · superficie bajo la cual no entra la esfera de ${fmt(R.S,2)} m`;sh.add(env);
  // esfera rodante: recorre un corte por el eje del primer banco, de G2 hacia G0
  const xs=three.trX?.length?three.trX[0]:(LX.xs[1]||0);
  const sm=new THREE.Mesh(new THREE.SphereGeometry(R.S,36,24),new THREE.MeshStandardMaterial({color:0xe0482f,transparent:true,opacity:.16,depthWrite:false}));
  const sw=new THREE.Mesh(new THREE.SphereGeometry(R.S,24,14),new THREE.MeshBasicMaterial({color:0xe0482f,wireframe:true,transparent:true,opacity:.28}));
  const sc=new THREE.Mesh(new THREE.SphereGeometry(.35,10,8),new THREE.MeshBasicMaterial({color:0xe0482f}));
  [sm,sw,sc].forEach(m=>{m.userData.noShadow=true;sh.add(m);});
  const pl=[];for(let z=R.Z0;z<=R.Z1;z+=.5)pl.push(V(xs,R.Hat(xs,z)+.12,z));
  const cut=new THREE.Line(new THREE.BufferGeometry().setFromPoints(pl),new THREE.LineBasicMaterial({color:0x1d4ed8}));sh.add(cut);
  let t=.55;const za=Z.EXIT+18,zb=zg-16;
  three.op3a=dt=>{t+=dt*.06;const u=t%1,p=u<.5?u*2:2-u*2,z=za+(zb-za)*p,y=R.Zc(xs,z);sm.position.set(xs,y,z);sw.position.set(xs,y,z);sc.position.set(xs,y,z);};
  three.op3a(0);
  sprite(`Esfera rodante S = ${fmt(R.S,1)} m · corte por ${T.all.find(id=>bayOf(id)?.gen)||''}`,xs,R.S*2+12,(zE+zg)/2,1,sh);}
function op3Expose(fx0,fx1,fz0,fz1){
  const R=op3Calc(),M=three.M,skip=new Set([M.lat,M.gw,M.conc,M.gravel,M.asph,M.fence,M.galv,M.wall,M.roof]),own=new Map(),box=new THREE.Box3(),root=three.root;
  root.updateMatrixWorld(true);
  const isSkip=o=>{for(let q=o;q&&q!==root;q=q.parent){if(q===three.cityG||q===three.dimG||q===three.shdG||q===three.gridG||q===three.casaG||q.userData?.future||q.userData?.out)return true;}return false;};
  const va=new THREE.Vector3(),vb=new THREE.Vector3();
  root.traverse(o=>{if(!o.isMesh||skip.has(o.material)||isSkip(o))return;if(!o.geometry.boundingBox)o.geometry.computeBoundingBox();box.copy(o.geometry.boundingBox).applyMatrix4(o.matrixWorld);
    const cx=(box.min.x+box.max.x)/2,cz=(box.min.z+box.max.z)/2;if(cx<fx0||cx>fx1||cz<fz0||cz>fz1||box.max.y<3)return;
    let worst=-1e9;const gp=o.geometry.parameters||{};
    if(o.geometry.type==='CylinderGeometry'&&gp.height===1){/* tramo de conductor: se revisa a lo largo de su eje */
      va.set(0,-.5,0).applyMatrix4(o.matrixWorld);vb.set(0,.5,0).applyMatrix4(o.matrixWorld);const n=Math.max(1,Math.ceil(va.distanceTo(vb)/.5));
      for(let i=0;i<=n;i++){const t=i/n,x=va.x+(vb.x-va.x)*t,y=va.y+(vb.y-va.y)*t+(gp.radiusTop||0),z=va.z+(vb.z-va.z)*t;const d=y-R.Hat(x,z);if(d>worst)worst=d;}}
    else {const pa=o.geometry.attributes.position,stp=Math.max(1,Math.floor(pa.count/300));for(let i=0;i<pa.count;i+=stp){va.fromBufferAttribute(pa,i).applyMatrix4(o.matrixWorld);const d=va.y-R.Hat(va.x,va.z);if(d>worst)worst=d;}}
    if(worst<=.05)return;let ow=o;for(let q=o;q&&q!==root;q=q.parent){if(q.userData&&(q.userData.info||q.userData.el)){ow=q;break;}}
    const nd=ow===o?Object.keys(three.nodeMats).find(k=>three.nodeMats[k]===o.material):null,cn=nd?`Conductor ${nd.replace(/\.(h|hb)$/,' · 230 kV').replace(/\.[a-z]$/,' · 115 kV')}`:'Conductor';
    const e=own.get(ow)||{box:new THREE.Box3(),d:-1e9,name:(ow.userData&&(ow.userData.info||ow.userData.el))||cn};e.box.union(box);e.d=Math.max(e.d,worst);own.set(ow,e);});
  const list=[...own.values()].sort((a,b)=>b.d-a.d);
  list.forEach(e=>{const h=new THREE.Box3Helper(e.box,new THREE.Color(/230 kV/.test(String(e.name))?0xf0a030:0xff2a00));three.shdG.add(h);});
  three.op3res=list.map(e=>({name:String(e.name).split(' · ').slice(0,2).join(' · '),d:e.d,x:(e.box.min.x+e.box.max.x)/2,z:(e.box.min.z+e.box.max.z)/2,top:e.box.max.y}));
  if($('#pane-shd')&&!$('#pane-shd').hidden) op3Res();}
function op3Res(){
  const R=op3Calc(),T0=TRZ(),LX=layoutX(),xs=(()=>{const i=T.all.findIndex(id=>bayOf(id)?.gen);return i>=0?LX.xs[i]:0;})();
  const zE=Z.EXIT,zG=ZG1(),zg=zG-T0.zg,zcB=zG-T0.zc;
  // corte por el eje del banco
  const zmin=zg-14,zmax=zE+14,W=640,Hh=300,pl=34,pr=10,pt=14,pb=40,ymax=30,X=z=>pl+(z-zmin)/(zmax-zmin)*(W-pl-pr),Y=y=>Hh-pb-y/ymax*(Hh-pt-pb);
  let d='';for(let z=zmin;z<=zmax;z+=.5)d+=(d?' L':'M')+X(z).toFixed(1)+' '+Y(R.Hat(xs,z)).toFixed(1);
  const prot=z=>R.Hat(xs,z);
  // alturas reales del modelo y del Excel
  let mb=1e9,ub=null;LX.xs.forEach((x,i)=>{if(!bayOf(T.all[i])?.gen)return;[-1,0,1].forEach(k=>{const v=R.Hat(x+k*DXB,zcB-.35);if(v<mb){mb=v;ub={bay:T.all[i],k};}});});
  const b230=7.6, bx=9.0;
  let mc=1e9;for(let z=zcB-3.6;z>=zg+.5;z-=.25){const f=((zcB-3.6)-z)/((zcB-3.6)-zg),hc=(b230+1.3)+f*(T0.hg-strLen()-(b230+1.3)),m=prot(z)-hc;if(m<mc)mc=m;}
  const yt=[0,5,10,15,20,25].map(v=>`<line x1="${pl}" y1="${Y(v)}" x2="${W-pr}" y2="${Y(v)}" stroke="var(--line)"/><text x="${pl-5}" y="${Y(v)+4}" text-anchor="end" font-size="10" style="fill:var(--muted)">${v}</text>`).join('');
  const mast=(z,h,n)=>`<line x1="${X(z)}" y1="${Y(0)}" x2="${X(z)}" y2="${Y(h)}" stroke="var(--ink)" stroke-width="2"/><circle cx="${X(z)}" cy="${Y(h)}" r="3.5" fill="var(--ink)"/><text x="${X(z)}" y="${Y(h)-7}" text-anchor="middle" font-size="10" style="fill:var(--ink)">${n} ${fmt(h,1)} m</text>`;
  const rect=(z0,z1,h,ok,t)=>`<rect x="${X(z0)}" y="${Y(h)}" width="${X(z1)-X(z0)}" height="${Y(0)-Y(h)}" fill="${ok?'var(--open)':'var(--warn)'}" fill-opacity=".35" stroke="${ok?'var(--open)':'var(--warn)'}"/><text x="${X((z0+z1)/2)}" y="${Y(h)-4}" text-anchor="middle" font-size="9.5" style="fill:var(--muted)">${t}</text>`;
  const svg=`<svg viewBox="0 0 ${W} ${Hh}" width="100%" style="max-width:${W}px" role="img" aria-label="Corte por el eje del banco con la zona protegida">${yt}
    ${rect(zcB-1.6,zcB+1.6,bx,mb>=bx,'Excel 9 m')}${rect(zcB-1.1,zcB+1.1,b230,mb>=b230,'Modelo 7,6 m')}
    <path d="${d} L${X(zmax)} ${Y(0)} L${X(zmin)} ${Y(0)} Z" fill="var(--accent)" fill-opacity=".1"/><path d="${d}" fill="none" stroke="var(--accent)" stroke-width="2"/>
    <line x1="${pl}" y1="${Y(0)}" x2="${W-pr}" y2="${Y(0)}" stroke="var(--ink)" stroke-width="1.4"/>${mast(zG,OP3H.g,'G1')}${mast(zE,OP3H.g,'G2')}${mast(zg,OP3H.g0,'Remate')}
    ${[-60,-50,-40,-30,-20,-10,0,10,20,30,40].filter(z=>z>=zmin&&z<=zmax).map(z=>`<text x="${X(z)}" y="${Hh-pb+14}" text-anchor="middle" font-size="10" style="fill:var(--muted)">${z}</text>`).join('')}<text x="${W-pr}" y="${Hh-6}" text-anchor="end" font-size="10" style="fill:var(--muted)">z (m)</text></svg>`;
  const ex=three&&three.op3res, okM=mb>=b230, okX=mb>=bx, is230=e=>/· 230 kV/.test(e.name), ex115=ex?ex.filter(e=>!is230(e)):null, allOk=!ex115||!ex115.length;
  const ubN=ub?`${ub.bay}, unidad ${['A','B','C'][ub.k+1]}`:'';
  $('#shdRes').innerHTML=`<div class="verdict ${allOk?'good':'bad'}">${allOk&&okX&&mc>=0&&!(ex&&ex.length)?`Con los cables de guarda de la Entrega 4 toda la subestación queda protegida: patio de 115 kV, bancos y sus conexiones.`:allOk?`El patio de 115 kV queda protegido, pero la esfera toca los bancos o sus conductores de 230 kV.`:'La esfera toca equipos de 115 kV: el patio de 115 kV no queda protegido.'}</div>
   <div class="kpis"><div><span>Radio de la esfera (Entrega 4)</span><b>${fmt(R.S,1)} m</b></div><div><span>Altura protegida en la boquilla más expuesta (${esc(ubN)})</span><b>${fmt(mb,2)} m</b></div><div><span>Margen boquilla 230 kV</span><b>${fmt(mb-bx,2)} m (Excel) · ${fmt(mb-b230,2)} m (modelo)</b></div></div>
   <h3 style="margin:14px 0 4px">Corte por el eje del banco ${esc(T.all.find(id=>bayOf(id)?.gen)||'')}</h3>${svg}
   <p class="note" style="margin:0">Línea azul: altura protegida, la esfera no baja de ella. G1 = pórtico de los bancos (occidente), G2 = pórtico de salidas de línea (oriente), Remate = pórticos de remate de 230 kV a ${fmt(T0.zg,0)} m de G1. Boquilla de 230 kV: 9,0 m según el Excel y 7,6 m en el modelo 3D.</p>
   <table class="ct cmp"><thead><tr><td>Comprobación</td><td>Altura protegida</td><td>Objeto</td><td>Margen</td><td></td></tr></thead><tbody>
    <tr><td colspan="5" class="note">Boquilla de 230 kV más expuesta: ${esc(ubN)}</td></tr>
    <tr><td>Boquilla 230 kV, dato del Excel</td><td>${fmt(mb,2)} m</td><td>9,00 m</td><td>${fmt(mb-bx,2)} m</td><td><span class="chip ${okX?'en':'earth'}" style="${okX?'color:var(--open)':''}">${okX?'Cumple':'No cumple'}</span></td></tr>
    <tr><td>Boquilla 230 kV, modelo 3D</td><td>${fmt(mb,2)} m</td><td>7,60 m</td><td>${fmt(mb-b230,2)} m</td><td><span class="chip ${okM?'en':'earth'}" style="${okM?'color:var(--open)':''}">${okM?'Cumple':'No cumple'}</span></td></tr>
    <tr><td>Conductores 230 kV hacia el remate</td><td colspan="2">peor punto del tramo</td><td>${fmt(mc,2)} m</td><td><span class="chip ${mc>=0?'en':'earth'}" style="${mc>=0?'color:var(--open)':''}">${mc>=0?'Cumple':'No cumple'}</span></td></tr></tbody></table>
   <h3 style="margin:14px 0 4px">Equipos del patio 3D que la esfera toca</h3>
   ${ex?(ex.length?`<ul class="warns">${ex.slice(0,14).map(e=>`<li>${esc(e.name)} · sobresale ${fmt(e.d,2)} m (x ${fmt(e.x,0)}, z ${fmt(e.z,0)})${is230(e)?' · lado 230 kV del banco':''}</li>`).join('')}</ul><p class="note">En el patio 3D salen con un recuadro: rojo si es de 115 kV, naranja si es del lado de 230 kV del banco. La malla roja grande es la esfera rodante.</p>`:'<p class="note">Ningún equipo del patio 3D sobresale de la zona protegida.</p>'):'<p class="note">Abra la pestaña Patio 3D para revisar equipo por equipo.</p>'}
   <p class="note">Cálculo 3D: centros de esfera cada 0,25 m y altura protegida cada 1 m (precisión ±0,2 m). Los cables de las líneas y de los remates de 230 kV se toman con su pendiente real hacia las torres y siguen 20 m más allá de cada torre, porque el cable de guarda continúa con la línea. Los equipos futuros de la bahía de reserva no se evalúan: quedarán bajo los cables de guarda de su futura línea, igual que las líneas actuales. Tampoco se evalúan las cadenas de las torres terminales de 230 kV (son de la línea que viene de la central, fuera del alcance; la torre de 28 m es más alta que el radio de la esfera y la protege el cable de guarda de esa línea).</p>`;}

/* ---------- Apantallamiento (IEEE Std 998, esfera rodante) ---------- */
function shdGeom(){
  const c=T.c,n=T.all.length,BW=11,LX=layoutX(),SL=strLen(),hB=YB+SL,P=+state.shd.punta||0;
  const gzM=c.b2?[Z.B1-GW(),(Z.B1+Z.B2)/2,Z.B2+GW()]:[Z.B1-GW(),Z.B1+GW()];
  const gx=LX.gx;
  const bays=T.all.map((id,i)=>({id,x:LX.xs[i],b:bayOf(id)})).filter(o=>o.b);
  const lines=bays.filter(o=>o.b.tipo==='linea'), banks=bays.filter(o=>o.b.gen);
  const rows=[];
  gzM.forEach((z,i)=>rows.push({z,h:hB+3.7+P,xs:gx,sp:gx.length>1?Math.max(...gx.slice(1).map((v,j)=>v-gx[j])):BW,name:'Pórtico de barras',ab:'PB'}));
  if(c.bt) [Z.BT-GW(),Z.BT+GW()].forEach(z=>rows.push({z,h:hB+3.7+P,xs:gx,sp:rows[0].sp,name:'Pórtico de transferencia',ab:'PT'}));
  if(lines.length) rows.push({z:Z.EXIT,h:9.8+SL+3.35+P,xs:lines.flatMap(o=>[o.x-4.8,o.x+4.8]),sp:9.6,name:'Pórtico de salida de línea',ab:'PL'});
  if(banks.length) rows.push({z:ZG1(),h:9.8+SL+3.35+P,xs:banks.flatMap(o=>[o.x-4.8,o.x+4.8]),sp:9.6,name:'Pórtico G1 de los bancos',ab:'G1'},{z:ZG1()-TRZ().zg,h:TRZ().hg+3.7+P,xs:banks.flatMap(o=>[o.x-G0X,o.x+G0X]),sp:2*G0X,name:'Pórtico de llegada 230 kV',ab:'P230'});
  rows.sort((a,b)=>a.z-b.z);
  const objs=[], bz=[['B1',Z.B1]]; if(c.b2) bz.push(['B2',Z.B2]); if(c.bt) bz.push(['BT',Z.BT]);
  bz.forEach(([nm,z])=>PH.forEach(d=>objs.push({z:z+d*KB(),h:YB+.1,name:'Barra '+nm})));
  objs.push({z:Z.CB,h:5.6,name:'Interruptores'},{z:Z.TP,h:6.3,name:'TP y DPS de bahía'});
  if(lines.length) objs.push({z:Z.EXIT,h:9.8,name:'Conductores de salida de línea'});
  if(banks.length){const zc=ZG1()-TRZ().zc;objs.push({z:ZG1(),h:11,name:'Retorno a los bancos (nivel 3)'},{z:zc+1.05,h:6.4,name:'Bornes 115 kV de autotransformadores'},{z:zc-.35,h:7.6,name:'Bornes 230 kV de autotransformadores'},{z:ZG1()-TRZ().zg,h:TRZ().hg-SL,name:'Conductores de llegada 230 kV'});}
  return {rows,objs};
}
function shdCalc(){
  const g=shdGeom(), sd=state.shd, bil=insCalc().bil, Zs=+sd.zs||350, k=+sd.k||1;
  const Ic=2.2*bil/Zs, S=8*k*Math.pow(Ic,0.65), R=g.rows;
  const segs=[];
  if(R.length){
    const f=R[0],h0=Math.min(f.h,S);segs.push({z1:f.z-Math.sqrt(S*S-(S-h0)**2),z2:f.z,zc:f.z-Math.sqrt(S*S-(S-h0)**2),yc:S});
    for(let i=0;i<R.length-1;i++){const a=R[i],b=R[i+1],dz=b.z-a.z,dh=b.h-a.h,q=Math.hypot(dz,dh);
      if(q>=2*S){segs.push({z1:a.z,z2:b.z,gap:true});continue;}
      const t=Math.sqrt(S*S-(q/2)**2);let nz=-dh/q,nh=dz/q;if(nh<0){nz=-nz;nh=-nh;}
      segs.push({z1:a.z,z2:b.z,zc:(a.z+b.z)/2+nz*t,yc:(a.h+b.h)/2+nh*t});}
    const l=R[R.length-1],h1=Math.min(l.h,S),e=Math.sqrt(S*S-(S-h1)**2);segs.push({z1:l.z,z2:l.z+e,zc:l.z+e,yc:S});
  }
  const yArc=(sg,z)=>sg.gap?0:Math.max(0,sg.yc-Math.sqrt(Math.max(0,S*S-(z-sg.zc)**2)));
  const protAt=z=>{const sg=segs.find(q=>z>=q.z1-1e-6&&z<=q.z2+1e-6);return sg?yArc(sg,z):0;};
  const objs=g.objs.map(o=>{const pr=protAt(o.z);return {...o,prot:pr,ok:o.h<=pr+1e-6};});
  const sag=d=>d/2>=S?Infinity:S-Math.sqrt(S*S-(d/2)**2);
  const near=(z1,z2)=>Math.max(0,...g.objs.filter(o=>o.z>=z1&&o.z<=z2).map(o=>o.h));
  const lon=R.map(r=>{const pr=r.h-sag(r.sp),req=near(r.z-4,r.z+4);return {name:r.name,z:r.z,sp:r.sp,h:r.h,prot:pr,req,ok:req<=pr};});
  const dia=[];for(let i=0;i<R.length-1;i++){const a=R[i],b=R[i+1],sx=Math.max(a.sp,b.sp),d=Math.hypot(sx,b.z-a.z),pr=Math.min(a.h,b.h)-sag(d),req=near(a.z,b.z);
    dia.push({a:a.name,b:b.name,sx,dz:b.z-a.z,d,prot:pr,req,ok:req<=pr});}
  const ok=objs.every(o=>o.ok)&&lon.every(o=>o.ok)&&dia.every(o=>o.ok);
  return {g,bil,Zs,k,Ic,S,segs,yArc,objs,lon,dia,ok};
}
function renderShd(){
  const sd=state.shd, R=insCalc();
  const esqSel=fld('s-esq','Esquema de apantallamiento',`<select id="s-esq" data-k="esq"><option value="actual" ${OP3()?'':'selected'}>Diseño actual · puntas sobre los pórticos</option><option value="op3" ${OP3()?'selected':''}>Opción 3 del Excel (G0 230 kV, S = 16,5 m)</option></select>`);
  if(OP3()){$('#shdForm').innerHTML=`<h3>Apantallamiento de la Entrega 4 · cables de guarda a 15 m</h3>
   <p class="note">Método electrogeométrico (esfera rodante) del Grupo 4 con las alturas fijas del plano rev. 4: puntas de 15,00 m en G1, G2 y en los 7 pórticos de remate de 230 kV (30 puntas, sin estructuras nuevas). Cables de guarda de acero galvanizado de 3/8″: 8 en sentido oriente–occidente, uno por eje de columna entre G1 y G2 (cada 11,00 m), y 3 en sentido norte–sur, a lo largo de G1, de G2 y de los remates. La casa de control lleva 4 puntas captadoras a +8,30 m.</p>
   <fieldset><legend>Datos de la Entrega 4</legend><table class="ct"><tbody>
    <tr><td>Corriente crítica Ic (nivel 3, Drake a 11,00 m, BIL 550 kV, caso más exigente)</td><td>Ic = 2,2 · 550 / 390,5 Ω (Z0 con corona)</td><td>3,10 kA</td></tr>
    <tr><td>Distancia de impacto</td><td>Sm = 8 · 1 · 3,10<sup>0,65</sup> (k = 1, cables de guarda)</td><td>${fmt(OP3H.S,2)} m</td></tr>
    <tr><td>Altura de puntas y cables</td><td>G1, G2 y remates de 230 kV</td><td>${fmt(OP3H.g,2)} m</td></tr>
    <tr><td>Separación entre cables oriente–occidente</td><td>un cable por eje de columna</td><td>11,00 m</td></tr>
    <tr><td>Remate de 230 kV → G1</td><td>plano P-01 rev. 4</td><td>${fmt(TRZ().zg,2)} m</td></tr>
    <tr><td>Longitud total de cable de guarda</td><td>8 × 31,60 + 2 × 77,00 + 70</td><td>≈ 477 m</td></tr></tbody></table>
    <p class="note" style="margin:8px 0 0">El simulador construye todos los cables en 3D, rueda la esfera de ${fmt(OP3H.S,2)} m sobre ellos y revisa cada equipo del modelo: si alguno sobresale de la zona protegida lo marca con un recuadro.</p></fieldset>`;
   renderShdRes();return;}
  $('#shdForm').innerHTML=`<h3>Apantallamiento con puntas Franklin y cables de guarda</h3>
   <fieldset><legend>Esquema</legend><div class="grid">${esqSel}</div></fieldset>
   <p class="note">Método electrogeométrico de la esfera rodante (IEEE Std 998, modelo de Mousa). Las puntas van sobre los mástiles de los pórticos. Una zona queda protegida si una esfera de radio S que rueda apoyada en las puntas y en el suelo no toca los equipos.</p>
   <fieldset><legend>Datos</legend><div class="grid">
    ${fld('s-bil','BIL de los equipos',`<div class="u"><input id="s-bil" type="text" value="${R.bil}" disabled><em>kV</em></div>`)}
    ${fld('s-zs','Impedancia de onda del barraje con corona Zs',numIn('s','zs',sd.zs,'Ω'))}
    ${fld('s-k','Coeficiente k',`<select id="s-k" data-k="k"><option value="1" ${+sd.k===1?'selected':''}>1,0 · conservador</option><option value="1.2" ${+sd.k===1.2?'selected':''}>1,2 · mástiles</option></select>`)}
    ${fld('s-punta','Altura de la punta Franklin sobre el mástil',numIn('s','punta',sd.punta,'m'))}
   </div><p class="note" style="margin:8px 0 0">El BIL sale de la pestaña Aisladores. La altura de los pórticos depende de la cadena de aisladores calculada allí.</p></fieldset>
   <fieldset><legend>Para la memoria de cálculo</legend><p class="note" style="margin:0">En Colombia el RETIE exige evaluar el riesgo por rayo y diseñar el sistema de protección externa con la NTC 4552 (serie IEC 62305). En el área de equipos de alta tensión de la subestación se usa IEEE Std 998 como aquí. El nivel ceráunico de Manizales es alto, así que la evaluación de riesgo casi siempre exige apantallamiento total del patio.</p></fieldset>`;
  renderShdRes();
}
function renderShdRes(){
  if(OP3()){op3Res();return;}
  const r=shdCalc(), R=r.g.rows;
  const zmin=Math.min(-8,...r.segs.map(q=>q.z1))-2, zmax=Math.max(...r.segs.map(q=>q.z2),40)+2, ymax=Math.max(20,...R.map(q=>q.h))+3;
  const W=620,H=300,pl=34,pr=10,pt=14,pb=64,sx=(W-pl-pr)/(zmax-zmin),sy=(H-pt-pb)/ymax,sc=Math.min(sx,sy*1.6);
  const X=z=>pl+(z-zmin)*sx, Y=y=>H-pb-y*sy;
  let zone=`M${X(r.segs[0]?.z1??0)} ${Y(0)}`;
  r.segs.forEach(sg=>{for(let i=0;i<=30;i++){const z=sg.z1+(sg.z2-sg.z1)*i/30;zone+=` L${X(z).toFixed(1)} ${Y(r.yArc(sg,z)).toFixed(1)}`;}});
  zone+=` L${X(r.segs[r.segs.length-1]?.z2??0)} ${Y(0)} Z`;
  let arcs='';r.segs.forEach(sg=>{let d='';for(let i=0;i<=30;i++){const z=sg.z1+(sg.z2-sg.z1)*i/30;d+=(i?' L':'M')+X(z).toFixed(1)+' '+Y(r.yArc(sg,z)).toFixed(1);}arcs+=`<path d="${d}" fill="none" stroke="var(--accent)" stroke-width="1.6" stroke-dasharray="${sg.gap?'3 3':'0'}"/>`;});
  const masts=R.map((m,i)=>{const dy=i>0&&m.z-R[i-1].z<4&&i%2?24:0;return `<line x1="${X(m.z)}" y1="${Y(0)}" x2="${X(m.z)}" y2="${Y(m.h)}" stroke="var(--ink)" stroke-width="2"/><path d="M${X(m.z)-3} ${Y(m.h)+6} L${X(m.z)} ${Y(m.h)-3} L${X(m.z)+3} ${Y(m.h)+6}" fill="var(--ink)"/><text x="${X(m.z)}" y="${H-pb+14+dy}" text-anchor="middle" font-size="10" style="fill:var(--muted)">${m.ab}</text><text x="${X(m.z)}" y="${H-pb+26+dy}" text-anchor="middle" font-size="10" style="fill:var(--muted)">${fmt(m.h,1)} m</text>`;}).join('');
  const objs=r.objs.map(o=>`<rect x="${X(o.z)-3}" y="${Y(o.h)}" width="6" height="${Y(0)-Y(o.h)}" fill="${o.ok?'var(--open)':'var(--warn)'}" fill-opacity=".55"/><circle cx="${X(o.z)}" cy="${Y(o.h)}" r="3" fill="${o.ok?'var(--open)':'var(--warn)'}"/>`).join('');
  const yt=[0,5,10,15,20,25].filter(v=>v<=ymax).map(v=>`<line x1="${pl}" y1="${Y(v)}" x2="${W-pr}" y2="${Y(v)}" stroke="var(--line)"/><text x="${pl-5}" y="${Y(v)+4}" text-anchor="end" font-size="10" style="fill:var(--muted)">${v}</text>`).join('');
  const svg=`<svg viewBox="0 0 ${W} ${H}" width="100%" style="max-width:${W}px" role="img" aria-label="Corte transversal con la esfera rodante">${yt}
    <path d="${zone}" fill="var(--accent)" fill-opacity=".1"/>${arcs}<line x1="${pl}" y1="${Y(0)}" x2="${W-pr}" y2="${Y(0)}" stroke="var(--ink)" stroke-width="1.4"/>${objs}${masts}
    <text x="${pl}" y="${pt-2}" font-size="10" style="fill:var(--muted)">m</text></svg>`;
  const chip=ok=>`<span class="chip ${ok?'en':'earth'}" style="${ok?'color:var(--open)':''}">${ok?'Cumple':'No cumple'}</span>`;
  const bad=r.objs.filter(o=>!o.ok);
  $('#shdRes').innerHTML=`<div class="verdict ${r.ok?'good':'bad'}">${r.ok?'Todo el patio queda dentro de la zona protegida.':'Hay equipos fuera de la zona protegida.'}</div>
   <div class="kpis"><div><span>Corriente crítica Ic = 2,2·BIL/Zs</span><b>${fmt(r.Ic,2)} kA</b></div><div><span>Radio de la esfera S = 8·k·Ic<sup>0,65</sup></span><b>${fmt(r.S,1)} m</b></div><div><span>Puntas Franklin</span><b>${R.reduce((a,m)=>a+m.xs.length,0)}</b></div></div>
   <h3 style="margin:14px 0 4px">Corte transversal</h3>${svg}
   <p class="note" style="margin:0">Arcos: la esfera apoyada en las puntas. Barras verdes: equipos protegidos; rojas: equipos que la esfera toca. PB pórtico de barras, PT de transferencia, PL de salida de línea, P230 de llegada 230 kV.</p>
   ${bad.length?`<ul class="warns">${bad.map(o=>`<li>${esc(o.name)}: ${fmt(o.h,1)} m de altura y la zona protegida llega a ${fmt(o.prot,1)} m. Suba las puntas o agregue un mástil.</li>`).join('')}</ul>`:''}
   <table class="ct cmp"><thead><tr><td>A lo largo de cada pórtico</td><td>Separación</td><td>Protege hasta</td><td>Equipo más alto</td><td></td></tr></thead><tbody>
    ${r.lon.map(o=>`<tr><td>${esc(o.name)} (z = ${fmt(o.z,1)} m)</td><td>${fmt(o.sp,1)} m</td><td><b>${fmt(o.prot,1)} m</b></td><td>${fmt(o.req,1)} m</td><td>${chip(o.ok)}</td></tr>`).join('')}</tbody></table>
   <table class="ct cmp"><thead><tr><td>Centro de 4 puntas</td><td>Diagonal</td><td>Protege hasta</td><td>Equipo más alto</td><td></td></tr></thead><tbody>
    ${r.dia.map(o=>`<tr><td>${esc(o.a)} ↔ ${esc(o.b)}</td><td>${fmt(o.d,1)} m</td><td><b>${isFinite(o.prot)?fmt(o.prot,1)+' m':'—'}</b></td><td>${fmt(o.req,1)} m</td><td>${chip(o.ok)}</td></tr>`).join('')}</tbody></table>
   <p class="note">Prediseño. Las puntas se suponen alineadas entre pórticos vecinos y se toma la mayor separación de cada fila. Verifique la zona en planta para los mástiles de las esquinas y el riesgo según NTC 4552.</p>`;
}
$('#pane-shd').addEventListener('input',e=>{const k=e.target.dataset.k; if(!k) return; if(k==='esq'){state.shd.esq=e.target.value;if(OP3())$('#showShd').checked=true;three&&(three.camSet=true);dirty3D=true;save();renderShd();return;} state.shd[k]=e.target.value===''?0:parseFloat(e.target.value); dirty3D=true; save(); renderShdRes();});

/* ---------- Render general ---------- */
let tab='sld';
function render(){renderAcc();if(tab==='ied') renderIED();const st=status();renderSVG(st);renderSide(st);if(three&&!dirty3D) update3D(st); else if(three&&tab==='3d') build3D();}
function topoChanged(){build();proc=null;dirty3D=true;save();renderData();render();}
function clickEl(id){selected=id; if(mode==='op') operate(id); else render();}
$('#sld').addEventListener('click',e=>{const g=e.target.closest('[data-el]'); if(g) clickEl(g.dataset.el);});
$('#sld').addEventListener('keydown',e=>{if(e.key==='Enter'||e.key===' '){const g=e.target.closest('[data-el]'); if(g){e.preventDefault();const id=g.dataset.el;clickEl(id);requestAnimationFrame(()=>{const n=document.querySelector(`#sld [data-el="${id}"]`);if(n)n.focus();});}}});
function setMode(m){mode=m;$('#mOp').setAttribute('aria-pressed',m==='op');$('#mIn').setAttribute('aria-pressed',m!=='op');
  $('#modeHint').textContent=m==='op'?'Clic en un interruptor o seccionador para abrirlo o cerrarlo. Los enclavamientos bloquean maniobras inseguras.':'Clic en un equipo para ver sus datos y si se puede operar, sin maniobrarlo.';}
$('#didBtn').onclick=()=>{const c=$('#didac');c.checked=!c.checked;c.dispatchEvent(new Event('change'));};
$('#didac').onchange=e=>{didactic=e.target.checked;$('#didBtn').setAttribute('aria-pressed',didactic);$('#didBtn').textContent=didactic?'⚡ Modo didáctico: ENCENDIDO':'⚡ Modo didáctico: apagado';document.body.classList.toggle('didactic',didactic);$('#sndWrap').hidden=!didactic;
  log(didactic?'Modo didáctico activado: enclavamientos desactivados, las maniobras indebidas muestran sus consecuencias':'Modo didáctico desactivado: enclavamientos activos','info');
  $('#modeHint').textContent=didactic?'Modo didáctico: los enclavamientos están desactivados. Haga una maniobra indebida para ver qué pasaría en la realidad.':'Clic en un interruptor o seccionador para abrirlo o cerrarlo. Los enclavamientos bloquean maniobras inseguras.';render();};
function setFc(on){state.fc=on;$('#fcOn').setAttribute('aria-pressed',on);$('#fcOff').setAttribute('aria-pressed',!on);$('#legBase').hidden=on;$('#legFc').hidden=!on;save();render();}
$('#fcOn').onclick=()=>setFc(true); $('#fcOff').onclick=()=>setFc(false);
$('#mOp').onclick=()=>setMode('op'); $('#mIn').onclick=()=>setMode('in');
function setTab(t){tab=t;document.querySelectorAll('.tab').forEach(b=>b.setAttribute('aria-selected',b.dataset.tab===t));
  ['sld','3d','data','ins','grid','shd','ied'].forEach(k=>$('#pane-'+k).hidden=t!==k); const op=t==='sld'||t==='3d';
  $('#opbar').hidden=!op;$('#acBar').hidden=!op;$('#legend').hidden=!op;$('#camBtns').hidden=t!=='3d';$('#fcSeg').hidden=t!=='sld'; $('main.app').classList.toggle('wide',t==='ins'||t==='grid'||t==='shd'||t==='ied');
  if(three) three.hidden=t!=='3d';
  if(t==='3d'){ if(!three) init3D(); if(three){size3D(); if(dirty3D) (document.fonts?document.fonts.ready:Promise.resolve()).then(()=>{build3D();}); else update3D();} }
  if(t==='data') renderData(); if(t==='ins') renderIns(); if(t==='grid') renderGrid(); if(t==='shd') renderShd(); if(t==='ied') renderIED();
  try{localStorage.setItem(KEY+'-tab',t);}catch(e){}}
document.querySelectorAll('.tab').forEach(b=>b.onclick=()=>setTab(b.dataset.tab));
$('#showGrid').onchange=e=>{if(three&&three.gridG) three.gridG.visible=e.target.checked;};
$('#showCity').onchange=e=>{if(three&&three.cityG) three.cityG.visible=e.target.checked;};
$('#showShd').onchange=e=>{if(three&&three.shdG) three.shdG.visible=e.target.checked;};
$('#showDim').onchange=e=>{if(three&&three.dimG){three.dimG.visible=e.target.checked;if(e.target.checked)camView('dim');}};
$('#camSel').onchange=e=>{const k=e.target.value;if(k==='op3'){$('#showShd').checked=true;if(three&&three.shdG)three.shdG.visible=true;}camView(k);};
function guide(on){$('#guide').hidden=!on;if(on)setTimeout(()=>$('#gOk').focus(),30);}
$('#btnHelp').onclick=()=>guide(true);$('#gOk').onclick=()=>{try{localStorage.setItem('sube-guia',$('#gNo').checked?'no':'si');}catch(e){}guide(false);};
$('#guide').addEventListener('click',e=>{if(e.target.id==='guide')guide(false);});document.addEventListener('keydown',e=>{if(e.key==='Escape'&&!$('#guide').hidden)guide(false);});
function setTheme(t){document.documentElement.dataset.theme=t;$('#btnTheme').textContent=t==='dark'?'Tema claro':'Tema oscuro';try{localStorage.setItem('sube-tema',t);}catch(e){}}
$('#btnTheme').onclick=()=>setTheme(document.documentElement.dataset.theme==='dark'?'light':'dark');
function setFS(on){const st=$('#stage'),b=$('#btnFS');st.classList.toggle('fs',on);b.setAttribute('aria-pressed',on);b.textContent=on?'✕ Salir de pantalla completa':'⛶ Pantalla completa';
  if(on){try{const p=st.requestFullscreen&&st.requestFullscreen();if(p&&p.catch)p.catch(()=>{});}catch(e){}}
  else if(document.fullscreenElement){try{document.exitFullscreen();}catch(e){}}
  setTimeout(size3D,60);}
$('#btnFS').onclick=()=>setFS(!$('#stage').classList.contains('fs'));
document.addEventListener('fullscreenchange',()=>{if(!document.fullscreenElement&&$('#stage').classList.contains('fs'))setFS(false);});
document.addEventListener('keydown',e=>{if(e.key==='Escape'&&$('#stage').classList.contains('fs'))setFS(false);});
document.querySelectorAll('.tab').forEach(t=>t.addEventListener('click',()=>{if(t.dataset.tab!=='3d'&&$('#stage').classList.contains('fs'))setFS(false);}));
$('#btnReset').onclick=()=>{normalState();proc=null;state.atr=null;state.atrShed=false;log('Estado normal restablecido','info');save();render();};
const mq=window.matchMedia('(prefers-color-scheme: dark)'); mq.addEventListener?.('change',()=>update3D());
new MutationObserver(()=>update3D()).observe(document.documentElement,{attributes:true,attributeFilter:['data-theme']});

/* ---------- Arranque ---------- */
build();
if(needNormal||!Object.entries(state.sw).some(([k,v])=>v&&!/:H[CSE]$/.test(k))) normalState();
headerName();
log(T.c.b2?'Simulador listo. Estado normal: todos los circuitos en la barra principal (B1), barra de reserva (B2) desenergizada y 52-AC abierto.':'Simulador listo. Estado normal: todos los circuitos en la barra principal.','info');
render();
let t0='sld'; try{t0=localStorage.getItem(KEY+'-tab')||'sld';}catch(e){}
if(location.hash==='#op3'){state.shd.esq='op3';save();$('#showShd').checked=true;t0='3d';setTimeout(()=>camView('op3'),900);}
setTab(['sld','3d','data','ins','grid','shd','ied'].includes(t0)?t0:'sld');
setFc(state.fc!==false);setTheme(document.documentElement.dataset.theme||'light');
{let g='si';try{g=localStorage.getItem('sube-guia')||'';}catch(e){}if(g!=='no'&&!location.hash)guide(true);}
</script>
<script>window.addEventListener("storage",e=>{if(window.SUBE&&e.key===SUBE.KEY){clearTimeout(window._sr);window._sr=setTimeout(()=>location.reload(),700);}});</script>

</body>
</html>
